<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Headroom and the GridSpine unified design</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Spectral:wght@400;500;600&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
:root{
  --paper:#fbfbf9; --ink:#1c2024; --ink2:#4b545c; --line:#d9dcd6;
  --acc:#0369a1; --acc2:#0ea5e9; --chipbg:#eef1ee;
  --src:#1d6f42; --der:#0369a1; --asm:#92600a; --unv:#b3261e;
}
*{box-sizing:border-box}
html{scroll-behavior:smooth; scroll-padding-top:16px}
body{margin:0;background:var(--paper);color:var(--ink);
  font:400 16px/1.62 "Spectral", Charter, Georgia, serif;}
code,pre,kbd,.mono{font-family:"JetBrains Mono", ui-monospace, "SF Mono", Menlo, monospace}
/* title block */
header.tb{border-bottom:2px solid var(--ink);}
.tbg{max-width:1180px;margin:0 auto;display:grid;
  grid-template-columns:1fr auto;border-left:2px solid var(--ink);border-right:2px solid var(--ink);}
.tbl{padding:26px 28px 20px;border-right:2px solid var(--ink)}
.tbl h1{margin:0;font:600 30px/1.15 "Spectral",Georgia,serif;letter-spacing:-.01em}
.tbl p{margin:10px 0 0;max-width:62ch;color:var(--ink2)}
.tbr{display:grid;grid-template-rows:repeat(4,1fr);min-width:230px}
.tbr div{padding:8px 16px;border-bottom:1px solid var(--line);display:flex;
  flex-direction:column;justify-content:center}
.tbr div:last-child{border-bottom:0}
.tbr b{font:500 11px/1.4 "JetBrains Mono",monospace;color:var(--ink2);letter-spacing:.04em}
.tbr span{font:500 14px/1.4 "JetBrains Mono",monospace}
/* frame */
.frame{max-width:1180px;margin:0 auto;display:grid;grid-template-columns:290px 1fr;
  border-left:2px solid var(--ink);border-right:2px solid var(--ink);min-height:70vh}
.railcol{border-right:1px solid var(--line);padding:18px 0 40px;
  position:sticky;top:0;align-self:start;max-height:100vh;overflow-y:auto}
.sw{display:block;width:100%;text-align:left;background:none;border:0;
  border-left:3px solid transparent;padding:10px 16px 10px 20px;cursor:pointer;
  font:inherit;color:var(--ink)}
.sw .swn{font:600 12px/1 "JetBrains Mono",monospace;color:var(--ink2)}
.sw .swt{display:block;font:600 16px/1.3 "Spectral",Georgia,serif;margin-top:2px}
.sw .sws{display:block;font:400 12.5px/1.45 "Spectral",Georgia,serif;color:var(--ink2);margin-top:2px}
.sw.on{border-left-color:var(--acc)}
.sw.on .swt{color:var(--acc)}
.ixwrap{display:none;margin-top:10px;padding:10px 0 0;border-top:1px solid var(--line)}
.ixwrap.on{display:block}
.ix{display:block;text-decoration:none;color:var(--ink2);
  font:400 12.5px/1.5 "JetBrains Mono",monospace;padding:3px 16px 3px 22px;
  border-left:3px solid transparent;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.ix.l3{padding-left:38px;font-size:11.5px}
.ix:hover{color:var(--ink)}
.ix.here{color:var(--acc);border-left-color:var(--acc)}
/* content */
.content{padding:30px 44px 90px;min-width:0}
.doc{display:none;max-width:76ch}
.doc.on{display:block}
.doc h1{font:600 26px/1.2 "Spectral",Georgia,serif;margin:.4em 0 .5em;letter-spacing:-.01em}
.doc h2{font:600 21px/1.25 "Spectral",Georgia,serif;margin:2.1em 0 .55em;
  padding-top:.9em;border-top:1px solid var(--line)}
.doc h3{font:600 17px/1.3 "Spectral",Georgia,serif;margin:1.7em 0 .45em}
.doc h4{font:600 15px/1.35 "Spectral",Georgia,serif;margin:1.4em 0 .4em}
.doc p{margin:.65em 0}
.doc li{margin:.28em 0}
.doc a{color:var(--acc);text-decoration:none;border-bottom:1px solid #9fc7dd}
.doc a:hover{border-bottom-color:var(--acc)}
.doc hr{border:0;border-top:1px solid var(--line);margin:2em 0}
.doc code{font-size:.82em;background:var(--chipbg);padding:.1em .35em;border-radius:2px}
.doc pre{background:#f1f3f0;border:1px solid var(--line);padding:14px 16px;
  overflow-x:auto;font-size:12.5px;line-height:1.55;border-radius:2px}
.doc pre code{background:none;padding:0;font-size:inherit}
.doc blockquote{margin:1em 0;padding:.2em 1.1em;border-left:3px solid var(--acc2);color:var(--ink2)}
.tw{overflow-x:auto;margin:1.1em 0}
.doc table{border-collapse:collapse;font-size:13.5px;line-height:1.5;min-width:100%}
.doc th{font:600 12px/1.4 "JetBrains Mono",monospace;text-align:left;
  border-bottom:2px solid var(--ink);padding:6px 12px 6px 0;vertical-align:bottom}
.doc td{border-bottom:1px solid var(--line);padding:7px 12px 7px 0;vertical-align:top}
.doc tr:hover td{background:#f4f6f3}
.tag{font:600 10.5px/1 "JetBrains Mono",monospace;padding:2px 6px 3px;border-radius:2px;
  white-space:nowrap;letter-spacing:.02em}
.t-src{color:var(--src);background:#e6f2ea}
.t-der{color:var(--der);background:#e5f0f7}
.t-asm{color:var(--asm);background:#f7efe0}
.t-unv{color:var(--unv);background:#f9e9e8}
.t-ess{color:#fff;background:var(--ink)}
.t-enh{color:var(--ink2);background:none;box-shadow:inset 0 0 0 1px var(--ink2)}
footer{border-top:2px solid var(--ink)}
.ftg{max-width:1180px;margin:0 auto;padding:14px 28px;font:400 12px/1.6 "JetBrains Mono",monospace;
  color:var(--ink2);border-left:2px solid var(--ink);border-right:2px solid var(--ink)}
@media (max-width:900px){
  .frame{grid-template-columns:1fr}
  .railcol{position:static;max-height:none;border-right:0;border-bottom:1px solid var(--line)}
  .content{padding:24px 20px 70px}
  .tbg{grid-template-columns:1fr}
  .tbl{border-right:0;border-bottom:2px solid var(--ink)}
  .tbr{grid-template-rows:none;grid-template-columns:repeat(2,1fr)}
}
@media print{
  .railcol,header.tb .tbr{display:none}
  .doc{display:block!important;max-width:none}
  .frame,header.tb .tbg,.ftg{border:0}
}
:focus-visible{outline:2px solid var(--acc);outline-offset:2px}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
</style>
</head>
<body>
<header class="tb">
  <div class="tbg">
    <div class="tbl">
      <h1>Headroom and the GridSpine unified design</h1>
      <p>One dossier, two documents. Sheet 01 is the Headroom build PRD: the feeder aware
      orchestrator, its contracts, spine and layers. Sheet 02 is the data driven design:
      the Atlas siting PRD, the CIM18 data spine, real Austin topology, and the Base and
      ERCOT source research, preserved verbatim.</p>
    </div>
    <div class="tbr">
      <div><b>EVENT</b><span>Base Power x AITX</span></div>
      <div><b>DATE</b><span>2026-09-25</span></div>
      <div><b>REV</b><span>Headroom v1 / Atlas v0.2</span></div>
      <div><b>SHEETS</b><span>01 PRD / 02 Design</span></div>
    </div>
  </div>
</header>
<div class="frame">
  <div class="railcol">
    <button class="sw" data-doc="d1"><span class="swn">01</span><span class="swt">Headroom PRD v1</span><span class="sws">Feeder aware orchestrator and what if lab. The build document.</span></button><button class="sw" data-doc="d2"><span class="swn">02</span><span class="swt">GridSpine unified design</span><span class="sws">Atlas siting PRD, CIM18 data spine, real Austin topology, source research.</span></button>
    <nav class="ixwrap" id="ix-d1"><a class="ix l2" href="#d1-1-summary" data-t="d1-1-summary">1. Summary</a>
<a class="ix l2" href="#d1-2-problem-and-why" data-t="d1-2-problem-and-why">2. Problem and why</a>
<a class="ix l2" href="#d1-3-goals-non-goals-and-claims" data-t="d1-3-goals-non-goals-and-claims">3. Goals, non-goals, and claims</a>
<a class="ix l2" href="#d1-4-users-and-could-base-use-this-tomorrow" data-t="d1-4-users-and-could-base-use-this-tomorrow">4. Users and &quot;could Base use this tomorrow&quot;</a>
<a class="ix l2" href="#d1-5-architecture" data-t="d1-5-architecture">5. Architecture</a>
<a class="ix l3" href="#d1-51-components-and-process-topology" data-t="d1-51-components-and-process-topology">5.1 Components and process topology</a>
<a class="ix l3" href="#d1-52-one-sced-interval" data-t="d1-52-one-sced-interval">5.2 One SCED interval</a>
<a class="ix l3" href="#d1-53-clocks" data-t="d1-53-clocks">5.3 Clocks</a>
<a class="ix l3" href="#d1-54-truth-claims-and-meters-who-may-read-truth" data-t="d1-54-truth-claims-and-meters-who-may-read-truth">5.4 Truth, claims and meters: who may read truth</a>
<a class="ix l2" href="#d1-6-component-requirements" data-t="d1-6-component-requirements">6. Component requirements</a>
<a class="ix l3" href="#d1-61-world-sim-sim" data-t="d1-61-world-sim-sim">6.1 world-sim (sim/)</a>
<a class="ix l3" href="#d1-62-orchestrator-orchcore-orchsvc" data-t="d1-62-orchestrator-orchcore-orchsvc">6.2 Orchestrator (orch/core, orch/svc)</a>
<a class="ix l3" href="#d1-63-scenario-engine-and-adversary-scenario" data-t="d1-63-scenario-engine-and-adversary-scenario">6.3 Scenario engine and adversary (scenario/)</a>
<a class="ix l3" href="#d1-64-detection-and-observability-obs" data-t="d1-64-detection-and-observability-obs">6.4 Detection and observability (obs/)</a>
<a class="ix l3" href="#d1-65-data-ingest-ingest" data-t="d1-65-data-ingest-ingest">6.5 Data ingest (ingest/)</a>
<a class="ix l3" href="#d1-66-gateway-ui-and-studio-gateway-web-llm" data-t="d1-66-gateway-ui-and-studio-gateway-web-llm">6.6 Gateway, UI and studio (gateway/, web/, llm/)</a>
<a class="ix l2" href="#d1-7-canonical-interfaces" data-t="d1-7-canonical-interfaces">7. Canonical interfaces</a>
<a class="ix l3" href="#d1-71-conventions" data-t="d1-71-conventions">7.1 Conventions</a>
<a class="ix l3" href="#d1-72-subject-registry-contractssubjectsyaml" data-t="d1-72-subject-registry-contractssubjectsyaml">7.2 Subject registry (contracts/subjects.yaml)</a>
<a class="ix l3" href="#d1-73-topology-get-topologygridtopology_id-get-topologyfleetfleet_idknowledge" data-t="d1-73-topology-get-topologygridtopology_id-get-topologyfleetfleet_idknowledge">7.3 Topology: GET /topology/grid/{topology_id}, GET /topology/fleet/{fleet_id}?knowledge=</a>
<a class="ix l3" href="#d1-74-simclock" data-t="d1-74-simclock">7.4 sim.clock</a>
<a class="ix l3" href="#d1-75-ctlcmdshard_id-cmdv1-ctlkeys-and-the-device-acceptance-rules" data-t="d1-75-ctlcmdshard_id-cmdv1-ctlkeys-and-the-device-acceptance-rules">7.5 ctl.cmd.&lt;shard_id&gt; (cmd.v1), ctl.keys, and the device acceptance rules</a>
<a class="ix l3" href="#d1-76-simteleshard_id-telev1" data-t="d1-76-simteleshard_id-telev1">7.6 sim.tele.&lt;shard_id&gt; (tele.v1)</a>
<a class="ix l3" href="#d1-77-orchestrator-messages" data-t="d1-77-orchestrator-messages">7.7 Orchestrator messages</a>
<a class="ix l3" href="#d1-78-measurements-system-exogenous" data-t="d1-78-measurements-system-exogenous">7.8 Measurements, system, exogenous</a>
<a class="ix l3" href="#d1-79-events-alerts-scores" data-t="d1-79-events-alerts-scores">7.9 Events, alerts, scores</a>
<a class="ix l3" href="#d1-710-scenario-dsl-scenariodraft-and-scenario" data-t="d1-710-scenario-dsl-scenariodraft-and-scenario">7.10 Scenario DSL: ScenarioDraft and Scenario</a>
<a class="ix l3" href="#d1-711-fault-api" data-t="d1-711-fault-api">7.11 Fault API</a>
<a class="ix l3" href="#d1-712-gateway-http-and-websocket" data-t="d1-712-gateway-http-and-websocket">7.12 Gateway HTTP and WebSocket</a>
<a class="ix l2" href="#d1-8-scenario-catalog" data-t="d1-8-scenario-catalog">8. Scenario catalog</a>
<a class="ix l2" href="#d1-9-metrics-and-headline-experiments" data-t="d1-9-metrics-and-headline-experiments">9. Metrics and headline experiments</a>
<a class="ix l3" href="#d1-91-hosting-capacity-naive-vs-naivejitter-vs-feeder-aware-the-headline" data-t="d1-91-hosting-capacity-naive-vs-naivejitter-vs-feeder-aware-the-headline">9.1 Hosting capacity: naive vs naive+jitter vs feeder-aware (the headline)</a>
<a class="ix l3" href="#d1-92-control-plane-failover-sc-02-sc-06-sc-07" data-t="d1-92-control-plane-failover-sc-02-sc-06-sc-07">9.2 Control-plane failover (SC-02, SC-06, SC-07)</a>
<a class="ix l3" href="#d1-93-hijack-containment-sc-03-sc-10" data-t="d1-93-hijack-containment-sc-03-sc-10">9.3 Hijack containment (SC-03, SC-10)</a>
<a class="ix l3" href="#d1-94-stealth-harm-vs-time-to-detect" data-t="d1-94-stealth-harm-vs-time-to-detect">9.4 Stealth: harm vs time to detect</a>
<a class="ix l3" href="#d1-95-track-1-findings" data-t="d1-95-track-1-findings">9.5 Track 1 findings</a>
<a class="ix l2" href="#d1-10-data-sources-and-licensing" data-t="d1-10-data-sources-and-licensing">10. Data sources and licensing</a>
<a class="ix l2" href="#d1-11-repo-layout-build-order-spine-and-layers" data-t="d1-11-repo-layout-build-order-spine-and-layers">11. Repo layout, build order, spine and layers</a>
<a class="ix l3" href="#d1-111-layout-ci-4" data-t="d1-111-layout-ci-4">11.1 Layout (CI §4)</a>
<a class="ix l3" href="#d1-112-interface-first-build-order" data-t="d1-112-interface-first-build-order">11.2 Interface-first build order</a>
<a class="ix l3" href="#d1-113-the-spine-and-the-layers" data-t="d1-113-the-spine-and-the-layers">11.3 The spine and the layers</a>
<a class="ix l3" href="#d1-114-parallel-workstreams-by-component" data-t="d1-114-parallel-workstreams-by-component">11.4 Parallel workstreams (by component)</a>
<a class="ix l2" href="#d1-12-risks-and-early-tests" data-t="d1-12-risks-and-early-tests">12. Risks and early tests</a>
<a class="ix l2" href="#d1-13-five-minute-video-storyboard-corrected-per-cj-3-6" data-t="d1-13-five-minute-video-storyboard-corrected-per-cj-3-6">13. Five-minute video storyboard (corrected per CJ §3, §6)</a>
<a class="ix l2" href="#d1-14-questions-for-base-engineers-on-site" data-t="d1-14-questions-for-base-engineers-on-site">14. Questions for Base engineers on site</a>
<a class="ix l2" href="#d1-15-decision-log-and-glossary" data-t="d1-15-decision-log-and-glossary">15. Decision log and glossary</a>
<a class="ix l3" href="#d1-151-rulings-by-rz-not-reopened" data-t="d1-151-rulings-by-rz-not-reopened">15.1 Rulings by RZ (not reopened)</a>
<a class="ix l3" href="#d1-152-how-the-integration-register-was-resolved" data-t="d1-152-how-the-integration-register-was-resolved">15.2 How the integration register was resolved</a>
<a class="ix l3" href="#d1-153-other-decisions-made-in-this-prd" data-t="d1-153-other-decisions-made-in-this-prd">15.3 Other decisions made in this PRD</a>
<a class="ix l3" href="#d1-154-glossary" data-t="d1-154-glossary">15.4 Glossary</a></nav><nav class="ixwrap" id="ix-d2"><a class="ix l2" href="#d2-1-problem" data-t="d2-1-problem">1. Problem</a>
<a class="ix l2" href="#d2-2-goals" data-t="d2-2-goals">2. Goals</a>
<a class="ix l2" href="#d2-3-non-goals" data-t="d2-3-non-goals">3. Non goals</a>
<a class="ix l2" href="#d2-4-users" data-t="d2-4-users">4. Users</a>
<a class="ix l2" href="#d2-5-data-reality-stated-up-front" data-t="d2-5-data-reality-stated-up-front">5. Data reality, stated up front</a>
<a class="ix l2" href="#d2-6-the-simulation" data-t="d2-6-the-simulation">6. The simulation</a>
<a class="ix l3" href="#d2-61-network-model-two-layers-on-one-spine" data-t="d2-61-network-model-two-layers-on-one-spine">6.1 Network model, two layers on one spine</a>
<a class="ix l3" href="#d2-62-base-case-power-flow" data-t="d2-62-base-case-power-flow">6.2 Base case power flow</a>
<a class="ix l3" href="#d2-63-contingency-engine" data-t="d2-63-contingency-engine">6.3 Contingency engine</a>
<a class="ix l3" href="#d2-64-siting-value-model" data-t="d2-64-siting-value-model">6.4 Siting value model</a>
<a class="ix l2" href="#d2-7-orchestration" data-t="d2-7-orchestration">7. Orchestration</a>
<a class="ix l2" href="#d2-8-the-operator-graphs" data-t="d2-8-the-operator-graphs">8. The operator graphs</a>
<a class="ix l2" href="#d2-9-phasing" data-t="d2-9-phasing">9. Phasing</a>
<a class="ix l2" href="#d2-10-open-decisions" data-t="d2-10-open-decisions">10. Open decisions</a>
<a class="ix l2" href="#d2-design-principles" data-t="d2-design-principles">Design principles</a>
<a class="ix l2" href="#d2-the-layered-model" data-t="d2-the-layered-model">The layered model</a>
<a class="ix l2" href="#d2-mapping-table" data-t="d2-mapping-table">Mapping table</a>
<a class="ix l2" href="#d2-the-base-battery-in-cim18-concretely" data-t="d2-the-base-battery-in-cim18-concretely">The Base battery in CIM18, concretely</a>
<a class="ix l2" href="#d2-what-cim18-does-not-carry-and-the-one-honest-extension" data-t="d2-what-cim18-does-not-carry-and-the-one-honest-extension">What CIM18 does not carry, and the one honest extension</a>
<a class="ix l2" href="#d2-what-the-pull-returned" data-t="d2-what-the-pull-returned">What the pull returned</a>
<a class="ix l2" href="#d2-the-honest-layering" data-t="d2-the-honest-layering">The honest layering</a>
<a class="ix l2" href="#d2-how-the-real-nodes-enter-the-model" data-t="d2-how-the-real-nodes-enter-the-model">How the real nodes enter the model</a>
<a class="ix l2" href="#d2-a-power-company-that-parks-its-power-plants-in-17000-backyards" data-t="d2-a-power-company-that-parks-its-power-plants-in-17000-backyards">A power company that parks its power plants in 17,000 backyards</a>
<a class="ix l2" href="#d2-each-battery-is-a-20-kw-grid-asset-that-must-never-strand-its-home" data-t="d2-each-battery-is-a-20-kw-grid-asset-that-must-never-strand-its-home">Each battery is a 20 kW grid asset that must never strand its home</a>
<a class="ix l2" href="#d2-ercot-dispatches-base-by-load-zone-and-never-sees-a-feeder" data-t="d2-ercot-dispatches-base-by-load-zone-and-never-sees-a-feeder">ERCOT dispatches Base by load zone and never sees a feeder</a>
<a class="ix l3" href="#d2-the-texas-market-in-plain-terms" data-t="d2-the-texas-market-in-plain-terms">The Texas market in plain terms</a>
<a class="ix l3" href="#d2-how-bases-fleet-plugs-in" data-t="d2-how-bases-fleet-plugs-in">How Base&#x27;s fleet plugs in</a>
<a class="ix l3" href="#d2-four-utilities-also-hold-the-joystick" data-t="d2-four-utilities-also-hold-the-joystick">Four utilities also hold the joystick</a>
<a class="ix l3" href="#d2-location-is-becoming-the-product" data-t="d2-location-is-becoming-the-product">Location is becoming the product</a>
<a class="ix l2" href="#d2-frequency-is-one-number-for-texas-voltage-is-a-street-by-street-problem" data-t="d2-frequency-is-one-number-for-texas-voltage-is-a-street-by-street-problem">Frequency is one number for Texas; voltage is a street-by-street problem</a>
<a class="ix l3" href="#d2-grid-physics-without-the-jargon" data-t="d2-grid-physics-without-the-jargon">Grid physics without the jargon</a>
<a class="ix l3" href="#d2-each-additional-battery-with-bases-real-numbers" data-t="d2-each-additional-battery-with-bases-real-numbers">Each additional battery, with Base&#x27;s real numbers</a>
<a class="ix l3" href="#d2-a-1000-battery-hijack-is-a-neighbourhood-emergency-not-a-texas-one" data-t="d2-a-1000-battery-hijack-is-a-neighbourhood-emergency-not-a-texas-one">A 1,000-battery hijack is a neighbourhood emergency, not a Texas one</a>
<a class="ix l3" href="#d2-real-failures-and-attacks-anchor-every-scenario" data-t="d2-real-failures-and-attacks-anchor-every-scenario">Real failures and attacks anchor every scenario</a>
<a class="ix l3" href="#d2-detection-has-to-rely-on-physics-not-command-logs" data-t="d2-detection-has-to-rely-on-physics-not-command-logs">Detection has to rely on physics, not command logs</a>
<a class="ix l2" href="#d2-nearly-every-input-is-public-and-most-need-no-key" data-t="d2-nearly-every-input-is-public-and-most-need-no-key">Nearly every input is public, and most need no key</a>
<a class="ix l3" href="#d2-ercot-publishes-live-grid-state-without-a-login" data-t="d2-ercot-publishes-live-grid-state-without-a-login">ERCOT publishes live grid state without a login</a>
<a class="ix l3" href="#d2-replays-and-calibration-data-go-back-to-2010" data-t="d2-replays-and-calibration-data-go-back-to-2010">Replays and calibration data go back to 2010</a>
<a class="ix l3" href="#d2-synthetic-austin-feeders-physics-engines-and-maps-are-free" data-t="d2-synthetic-austin-feeders-physics-engines-and-maps-are-free">Synthetic Austin feeders, physics engines and maps are free</a>
<a class="ix l2" href="#d2-conclusion" data-t="d2-conclusion">Conclusion</a>
<a class="ix l2" href="#d2-what-this-means-for-our-build" data-t="d2-what-this-means-for-our-build">What this means for our build</a>
<a class="ix l3" href="#d2-track-fit" data-t="d2-track-fit">Track fit</a>
<a class="ix l3" href="#d2-corrections-and-conflicts-the-value-to-use" data-t="d2-corrections-and-conflicts-the-value-to-use">Corrections and conflicts: the value to use</a>
<a class="ix l3" href="#d2-simulator-parameters" data-t="d2-simulator-parameters">Simulator parameters</a>
<a class="ix l3" href="#d2-data-stack" data-t="d2-data-stack">Data stack</a>
<a class="ix l3" href="#d2-scenario-shortlist" data-t="d2-scenario-shortlist">Scenario shortlist</a>
<a class="ix l3" href="#d2-demo-metrics" data-t="d2-demo-metrics">Demo metrics</a>
<a class="ix l3" href="#d2-questions-to-ask-base-engineers-on-site" data-t="d2-questions-to-ask-base-engineers-on-site">Questions to ask Base engineers on site</a></nav>
  </div>
  <main class="content">
    <article class="doc" id="doc-d1"><h1 id="d1-headroom-product-requirements-document-v1">Headroom: product requirements document (v1)</h1>
<p><strong>Working name:</strong> Headroom, a feeder-aware orchestrator and what-if lab for a fleet of Base home batteries.</p>
<p><strong>Status:</strong> v1, 2026-09-25. Merged from five round-1 proposals and two critiques. Build from this document. Event rules, the team and the rubric are in <code>CONTEXT.md</code>. Staffing, schedule and cuts are the team's call. This PRD defines the contracts, a minimal spine, and layers tagged <span class="tag t-ess">ESSENTIAL</span> or <span class="tag t-enh">ENHANCEMENT</span> with their dependencies.</p>
<p><strong>Citations</strong>
- <strong>[R: section]</strong> <code>reports/Base Power system and ERCOT data.md</code>.
- <strong>Research notes</strong> in <code>research_notes/Base Power system and ERCOT data/</code>:
  - [P §n] <code>base_power_product_and_system.md</code>
  - [B §n] <code>base_power_company_business.md</code>
  - [E §n] <code>ercot_public_data_apis.md</code>
  - [G §n] <code>grid_physics_orchestration_and_attacks.md</code>
  - [D §n] <code>simulator_public_datasets_and_tools.md</code>
- <strong>Round-1 docs</strong> in <code>design/round1/</code>:
  - WS <code>world-sim.md</code>, OR <code>orchestrator.md</code>, AO <code>adversary-and-observability.md</code>, DI <code>data-ingest.md</code>, UI <code>ui-scenario-studio.md</code>
  - CJ <code>critique-judge.md</code>, CI <code>critique-integration.md</code>
- <strong>Evidence paths</strong> are repo-relative. <code>evidence/scratchpad-20260925/</code> replaces every <code>/private/tmp/...</code> path cited in round 1.</p>
<p><strong>Tags</strong>
- <strong><span class="tag t-src">SOURCED</span>:</strong> cited fact.
- <strong><span class="tag t-der">DERIVED</span>:</strong> computed; the method is given.
- <strong><span class="tag t-asm">ASSUMPTION</span>:</strong> our choice, and a config knob.
- <strong><span class="tag t-unv">UNVERIFIED</span>:</strong> carried from the research.</p>
<p><strong>Binding conventions</strong>
- <strong>Sign:</strong> battery <code>p_kw &gt; 0</code> means discharge/export. Home load <code>&gt; 0</code> means consumption. <code>p_site_kw = p_home − p_batt</code>, where <code>&gt; 0</code> means import.
- <strong>Units:</strong> named in the field. kW for devices, transformers and feeders. MW for partitions, the system and the market.
- <strong>Time:</strong> <code>t_ms</code> is int64 UTC ms in sim time, labelled by interval start.</p>
<hr />
<h2 id="d1-1-summary">1. Summary</h2>
<p>We are building an orchestration system for a fleet of Base batteries.
- <strong>Inputs:</strong> real ERCOT prices and NREL's synthetic north-Austin feeders.
- <strong>world-sim:</strong> every battery is its own device, with firmware rules, a radio link, a home and a service transformer.
- <strong>Orchestrator:</strong> a set of real OS processes on a real message bus. It splits the Markets desk's 5-minute base point across the fleet.
- <strong>Test harness:</strong> kills those processes, cuts their network and steals their keys.
- <strong>Detectors:</strong> physics-based. They find what went wrong, scored against ground truth they never see.</p>
<p><strong>The single insight it proves:</strong> ERCOT dispatches the fleet as one number per load zone and declines in writing to enforce distribution limits, <strong>so what the fleet can reliably deliver is decided at the feeder.</strong>
- A controller that knows transformer and feeder headroom, and that fences its own failures at the battery, keeps its commitments.
- A load-zone controller keeps them only by overloading transformers.</p>
<p><strong>We measure:</strong>
- how many batteries a real-looking feeder hosts under each controller;
- what feeder awareness costs in MW and dollars;
- how much harm a failure or an attacker does before it is caught.</p>
<hr />
<h2 id="d1-2-problem-and-why">2. Problem and why</h2>
<p><strong>The gap.</strong> Base bids each load-zone partition into SCED as one ADER, which ERCOT dispatches "using Load Zone shift factors". The ADER governing document says distribution limits "will not explicitly be enforced by ERCOT's systems in awarding or dispatching the ADER" [R: How Base's fleet plugs in].</p>
<p>Base's hardware sharpens this gap:
- A 20 kW Core charging at full power is about 80% of a 25 kVA transformer [R: Each additional battery].
- Base's Houston partition swung its charging from −15.9 to −45.8 MW in 10–15 minutes [P §5].
- Homebuilder deals put a battery in nearly every home on a feeder [R: A power company…].</p>
<p>Base's deployment engineer asked exactly this: how each extra battery affects a stressed feeder, and how the fleet would behave if the controller knew feeder capacity [CONTEXT].</p>
<p><strong>Orchestration (primary track).</strong> The track asks us to "coordinate many independent things … how it holds up when pieces fail".
- <strong>The independent things:</strong> batteries, controller processes, and several principals: the Markets desk, utility programs, and each member's 20% backup floor [R: Four utilities also hold the joystick].
- <strong>Pieces that fail physically:</strong> links, feeders, lying devices.
- <strong>Pieces of ours that fail:</strong> workers, leaders, the bus.
- <strong>Base is hiring for this:</strong> its postings ask for "controls for … concentrations of aggregated battery deployments at distribution system voltages" and "automated fault detection, isolation, and recovery" [R: Each battery is a 20 kW grid asset].</p>
<p><strong>Open Grid Data (second track).</strong> The simulator runs on ERCOT's own files: 15-minute settlement point prices, the frequency-event workbook (NP12-261-M) and the ADER workbooks. It yields two findings most readers miss (§9.5).</p>
<p><strong>What Base lacks.</strong> Base does grid-load estimation math, but not in a way that teaches its software to act better. It has no outage simulator, and wants "a place to play the what-ifs" [CONTEXT]. Headroom is that place. Its dispatch policy is a pluggable function, so Base's black-box ML can be tested on the same scenarios.</p>
<hr />
<h2 id="d1-3-goals-non-goals-and-claims">3. Goals, non-goals, and claims</h2>
<p><strong>Goals</strong>
- <strong>G1.</strong> Run the core loop on video without crashing: data → sim → orchestrator → failure or attack → detection → mitigation → score → UI → recorded run.
- <strong>G2.</strong> Show headline hosting curves (naive / naive+jitter / feeder-aware), with tiered, battery-attributable violations and the MW and $ given up.
- <strong>G3.</strong> Show real control-plane failures with measured handoff times and invariants enforced at the device.
- <strong>G4.</strong> Contain a hijack using device-enforced bounds plus a command audit.
- <strong>G5.</strong> Present two Track 1 findings with their caveats.
- <strong>G6.</strong> Make every on-screen number traceable to a source, a derivation or a labelled assumption.</p>
<p><strong>Non-goals</strong>
- Predicting Base's bids or cloning its ML.
- Backup-only outage stories. The engineer called them "not too interesting".
- Fleet frequency regulation or FFR as a product. ADER offers no Regulation, PFR is optional and RRS is under study [P §5], so fleet frequency response is off by default and exists as a what-if.
- Real exploit code or real vendor names (AO §2 N6).
- Any scale figure that was not run and measured.</p>
<div class="tw"><table>
<thead>
<tr>
<th>#</th>
<th>Claim (video wording)</th>
<th>Status</th>
<th>Evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>C1</td>
<td>ERCOT sees this fleet as one number per load zone and does not enforce distribution limits.</td>
<td>Holds</td>
<td>ADER Governing Doc 3.3 [R]. Say that the utility screens homes at registration.</td>
</tr>
<tr>
<td>C2</td>
<td>One Core is about 80% of a 25 kVA transformer. With a Core, 25 kVA units exceed their 110% normal rating on summer evenings.</td>
<td>Holds with caveat. Framing, not discovery (CJ §3).</td>
<td>2.67 homes × 4–6 kW + 20 kW gives 123–144%, below the 150% emergency rating (CJ §2.3). The 4–6 kW is <span class="tag t-unv">UNVERIFIED</span> [G §2] until test R3. SMART-DS may understate stress (§6.1).</td>
</tr>
<tr>
<td>C3</td>
<td>Naive dispatch creates its first battery-attributable normal-tier violation at N ≈ 1–2 devices. Feeder-aware dispatch holds zero normal- or emergency-tier violations up to N = [measured], giving up [measured] MW and $[measured].</td>
<td>Holds with caveat. The arithmetic is verified. The curve values come from the harness and are not yet measured.</td>
<td>§9.1. Bucket model first, OpenDSS later (L-01). The feeder is synthetic and labelled so.</td>
</tr>
<tr>
<td>C4</td>
<td>Random start delay fixes the charging spike, not the plateau.</td>
<td>Holds, but close to a tautology. Show it as a chart, not a finding.</td>
<td>NAIVE+JITTER arm, §9.1.</td>
</tr>
<tr>
<td>C5</td>
<td>A hijacked shard is a neighbourhood emergency but invisible statewide. 1,000 Cores swing 40 MW (33 MW at a 60/40 Core/legacy mix). That moves frequency about 3–17 mHz depending on the model: no larger than normal wander (σ 13.7 mHz on 2026-09-25) and 150 mHz from the FFR trigger.</td>
<td>Holds with caveat. Always a band, never a point value.</td>
<td>CJ §2.1. <code>evidence/critique-scratch/freq_noise.py</code>, <code>fme_sensitivity.py</code>. The spine's one-shard swing (≈3.0 MW) gives ≈0.2–1.7 mHz.</td>
</tr>
<tr>
<td>C6</td>
<td>With a device-enforced delay, about 1.5% of a hijack's swing lands before a 1 s audit plus revocation (0.6 of 40 MW). If the command could set the delay, about 79% would land. A backdoor off the cloud path lands 13–17%.</td>
<td>Holds with caveat. The three conditions in §9.3 apply.</td>
<td>Monte Carlo on assumed latencies, <code>evidence/critique-scratch/adversary_checks.py</code> (CJ §2.8).</td>
</tr>
<tr>
<td>C7</td>
<td>Quiet under-delivery is caught later as it gets quieter. We show the harm-vs-time-to-detect curve per 1,000-device cohort.</td>
<td>Holds with caveat. This replaces the refuted "never caught".</td>
<td>19 kW→2.6 h; 9.5 kW→9.5 h; 4.7 kW→35 h; 1.9 kW→4.3 d (CJ §2.9). σ_e is an <span class="tag t-asm">ASSUMPTION</span>. Needs a 15-min device meter; AMI likely arrives next-day (<span class="tag t-unv">UNVERIFIED</span>).</td>
</tr>
<tr>
<td>C8</td>
<td><code>kill -9</code> on a worker hands its shard over at epoch+1 within ≤5 s, and no device goes idle. A paused "zombie" worker's commands are rejected at the battery.</td>
<td>Holds with caveat. NATS KV compare-and-set is unverified (test R4).</td>
<td>OR §4.9, §6.2; CI §2.2. Report per-unit deviation, not a tolerance counter (CJ §2.10).</td>
</tr>
<tr>
<td>C9</td>
<td>With 20% of messages dropped and 5% duplicated, commands are applied wrongly zero times.</td>
<td>Holds if the §7.5 rules are implemented.</td>
<td>OR §8; needs the chaos relay (L-11).</td>
</tr>
<tr>
<td>C10</td>
<td>Feeder headroom can flow <em>up</em> as one signal (<code>headroom_up/down</code>) that Base's black box could consume unchanged.</td>
<td>Holds as a proposal.</td>
<td>OR §5.2; Q2 in §14.</td>
</tr>
<tr>
<td>C11</td>
<td>Track 1 (a): in summer 2026, the cheapest 2-hour charge window usually started on the morning solar ramp. Waiting for it is worth $9–11/MWh, about $0.40 per Core per day with perfect foresight.</td>
<td>Holds with caveat. Perfect foresight, zone level; "solar ramp" is our interpretation.</td>
<td>§9.5; <code>evidence/critique-scratch/price_profile_check.py</code>; DI §4.6.</td>
</tr>
<tr>
<td>C12</td>
<td>Track 1 (b): per MW lost, ERCOT frequency dips about 2.6× less than a decade ago. No event has crossed 59.85 Hz since 2023-05-01.</td>
<td>Holds with caveat. The reporting standard changed in 2022; the smallest recorded loss rose; n = 9.</td>
<td>§9.5; <code>fme_sensitivity.py</code>.</td>
</tr>
<tr>
<td>C13</td>
<td>Base is hiring for exactly this.</td>
<td>Holds</td>
<td>Algorithms Engineer posting [R].</td>
</tr>
<tr>
<td>C14</td>
<td>Nothing on screen is scripted.</td>
<td>Holds with caveat. Replays are badged. Hash equality is claimed only for headless and lockstep runs.</td>
<td>CI §2.2.</td>
</tr>
</tbody>
</table></div>
<p><strong>We will not claim:</strong>
- a map labelled <code>lz_houston</code>;
- "zero intervals out of tolerance" below the 2 MW floor;
- "protection trips in seconds";
- "never caught";
- a point value for frequency;
- unmeasured 88k or 100k scale figures;
- ADER Phase IV as a feeder mechanism (it is about transmission nodes; use it only as an analogy, CJ §2.10).</p>
<hr />
<h2 id="d1-4-users-and-could-base-use-this-tomorrow">4. Users and "could Base use this tomorrow"</h2>
<div class="tw"><table>
<thead>
<tr>
<th>User</th>
<th>Use case</th>
<th>What Headroom gives</th>
</tr>
</thead>
<tbody>
<tr>
<td>Markets desk (Algorithms, Quant)</td>
<td>Check a dispatch policy against feeders, price drops and failures before it ships.</td>
<td>The scenario library as a regression suite (<code>expect:</code> assertions). Any <code>step(observation) → commands</code> policy is the arm under test. A per-feeder <code>headroom_up/down</code> input, and a commitment derate when fresh capacity shrinks.</td>
</tr>
<tr>
<td>Deployments / planning</td>
<td>Before a subdivision goes in, find which transformers break first.</td>
<td>A hosting what-if and a fragility map by kVA class, with a <code>transformer_upgrade_policy</code> sweep. This ties to site survey, the engineer's hair-on-fire problem.</td>
</tr>
<tr>
<td>Security / fleet ops</td>
<td>Bound what one stolen credential, cohort or carrier can do.</td>
<td>Blast radius per credential vs feeder headroom, the device acceptance contract, a command audit, harm-vs-TTD curves, and playbooks that move devices toward idle with backup armed.</td>
</tr>
<tr>
<td>Firmware / BaseOS</td>
<td>Specify what a battery must reject.</td>
<td>The §7.5 acceptance table as golden test vectors.</td>
</tr>
</tbody>
</table></div>
<p><strong>Could Base use it tomorrow?</strong> Five ways, each with its caveat:
1. <strong>Run <code>make sweep</code> on their own feeder model.</strong> This needs TDSP feeder models or transformer maps, which Base may lack (Q2).
2. <strong>Plug their dispatcher into <code>step()</code></strong> and run the library in CI.
3. <strong>Adopt the acceptance table</strong> as their firmware spec.
4. <strong>Add <code>headroom_up/down</code></strong> as a constraint input.
5. <strong>Rerun the Track 1 notebooks</strong> on their own dispatch logs.</p>
<hr />
<h2 id="d1-5-architecture">5. Architecture</h2>
<h3 id="d1-51-components-and-process-topology">5.1 Components and process topology</h3>
<pre><code class="language-mermaid">flowchart LR
  EX[(ingest: committed extracts + state_at)] --&gt; SIM
  subgraph SIM[sim process]
    WS[world-sim] --- FR[fault router + runner] --- ADV[adversary, fog of war] --- TL[(truth log)]
  end
  SIM &lt;--&gt;|NATS sim.tele / ctl.cmd| WK[orch-worker xN]
  DESK[orch-desk] --&gt; LEAD[orch-leader] --&gt; WK
  COORD[orch-coord] -.KV leases.- WK
  SIM --&gt; DET[obs-detect] --&gt;|ctl.control| LEAD
  SIM --&gt;|truth.*| SCORE[obs-score]
  SIM --&gt; GW[gateway] --&gt; WEB[web UI]
  GW --&gt; LLM[(Claude API)]
  SUP[supervisor + TCP fault proxy] -.kill/pause/cut.- WK
</code></pre>
<p>This topology is RZ's ruling (CI §2.2): physics runs in one process, and everything that must be able to fail is its own OS process on a real bus.</p>
<pre><code> nats-server (JetStream, KV, user ACLs generated from contracts/subjects.yaml)
 supervisor: spawn / SIGKILL / SIGSTOP / SIGCONT / restart; TCP fault proxy per orch/obs process (cut = partition)
 sim          world-sim + fault router + scenario runner + adversary + ingest state_at/overlays + truth log
              pub sim.clock sim.tele.&lt;shard&gt; sim.meas.* sim.system sim.evt exo.* ctl.exo.* truth.*  sub ctl.cmd.&lt;shard&gt; ctl.keys
 orch-coord ×1 (+standby L-13)   orch-leader ×1 (+standby L-13)   orch-worker ×N (N≥2, default 3)   orch-desk ×1
 obs-detect   detectors + playbooks          ACL: deny truth.&gt;, exo.&gt;
 obs-score    scorer                         ACL: truth.&gt; allowed
 gateway      FastAPI WS/HTTP, run manager, playback, what-if, studio (sole holder of the API key)
 ingest-live  LIVE pollers → append-only Parquet (L-25; never on the run path)
 web          static build
</code></pre>
<p><strong>Headless twin.</strong> The same code runs in one process on an in-memory <code>Bus</code>, with the same subjects, codecs and ACL table.
- <code>orch/core</code> is called directly, in lockstep or headless, writing Parquet.
- It serves sweeps, fast-forward, the A/B baseline arm, CI, and every determinism claim.
- Only one live run uses NATS at a time. A/B comparisons play two run logs synced on <code>t_ms</code>.</p>
<h3 id="d1-52-one-sced-interval">5.2 One SCED interval</h3>
<ol>
<li><strong>sim</strong> reads <code>state_at(t)</code> in-process, applies overlays, and publishes <code>exo.price</code> (truth) and <code>ctl.exo.price</code> (the controller's view).</li>
<li><strong>orch-desk</strong> publishes <code>ctl.basepoint.&lt;partition_id&gt;</code>.</li>
<li><strong>orch-leader:</strong>
   - ramps the target;
   - applies a PI correction with the reflex excluded;
   - clips to the partition envelope;
   - publishes <code>ctl.plan</code> <strong>before</strong> any command;
   - publishes one <code>ctl.budget.&lt;shard_id&gt;</code> per shard.</li>
<li><strong>Workers</strong> hold shard leases. They split each budget across transformers and devices, then publish signed <code>ctl.cmd.&lt;shard_id&gt;</code>. A command includes only entries that moved by more than the deadband, plus renewals.</li>
<li><strong>sim's comms model</strong> delivers each command late, never, or twice.</li>
<li><strong>Devices</strong> apply §7.5. Physics produces truth, and meters sample it.</li>
<li><strong>Telemetry</strong> returns on <code>sim.tele</code>. Workers update their belief and send <code>ctl.shardenv</code> up. The leader publishes <code>ctl.envelope</code> every 2 s and <code>ctl.tracking</code> every interval.</li>
<li><strong>obs-detect</strong> audits <code>ctl.cmd.&gt;</code> against <code>ctl.plan</code> and asks <code>ctl.control</code> to mitigate. <strong>obs-score</strong> joins truth to alerts. JetStream plus the truth log form the run log.</li>
</ol>
<h3 id="d1-53-clocks">5.3 Clocks</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Field</th>
<th>Values</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>data_source</code></td>
<td><code>replay:&lt;window_id&gt;</code> (default) or <code>ercot_live</code> (L-25)</td>
<td>In live mode, the sim clock runs at <code>t = wall − 150 s</code>, behind the ingest watermark.</td>
</tr>
<tr>
<td><code>pacing</code></td>
<td><code>realtime(speed)</code>, <code>lockstep</code>, <code>headless</code></td>
<td>How sim time advances.</td>
</tr>
<tr>
<td><code>view</code></td>
<td><code>live</code> or <code>playback</code></td>
<td><strong>Seek is view-only</strong>, served from the run log. An engine seek is a new run from a checkpoint (L-28).</td>
</tr>
</tbody>
</table></div>
<p><strong>Sim time vs wall time</strong>
- <strong>Sim time is authoritative</strong> for physics, command expiry, telemetry age and leases. Leases are KV values holding <code>expires_ms</code> in sim time, not NATS TTLs.
- <strong>Wall time is used only for liveness:</strong>
  - <code>ctl.hb</code> and <code>obs.health</code> at 1 Hz;
  - the gateway's <code>kpi</code> at 2 Hz;
  - the <strong>clock-silence self-fence</strong>. A partitioned worker's sim clock freezes, so the worker also fences after <code>sim.clock</code> has been silent for 3 ticks' worth of wall time (3 s ÷ speed).</p>
<p><strong>Speed cap.</strong> While the distributed orchestrator is live, <code>speed ≤ 2000 ms ÷ p99_lease_renew_ms</code>, measured in R4, and never more than 10×. Failure beats run at 1× or in lockstep. Sweeps and fast-forward run headless.</p>
<p><strong>Leases</strong>
- Each worker compare-and-sets <code>lease.shard.&lt;shard_id&gt; = {owner, epoch, expires_ms: now + 3 s}</code> every 1 s of sim time.
- A worker publishes only while <code>expires_ms − now &gt; 1 s</code>.
- The coordinator reassigns expired leases at epoch+1.
- The device's epoch check is the guarantee; the self-fence is a convenience.</p>
<h3 id="d1-54-truth-claims-and-meters-who-may-read-truth">5.4 Truth, claims and meters: who may read truth</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Plane</th>
<th>Subjects</th>
<th>May read</th>
<th>Must not read</th>
</tr>
</thead>
<tbody>
<tr>
<td>Truth</td>
<td><code>truth.frame</code>, <code>truth.evt</code>, <code>exo.*</code></td>
<td>obs-score, gateway (truth view, score panels), run log, sweep harness</td>
<td>orch-*, obs-detect, adversary policy</td>
</tr>
<tr>
<td>Claims (after comms; may be tampered with)</td>
<td><code>sim.tele.*</code>, <code>ctl.cmd.*</code></td>
<td>owning worker, obs-detect, gateway; the adversary sees only its foothold</td>
<td>—</td>
</tr>
<tr>
<td>Measurements (from truth plus meter error)</td>
<td><code>sim.meas.scada</code> (4 s), <code>sim.meas.ami</code> (15 min)</td>
<td>obs-detect; orch only at <code>knowledge ≥ scada</code>; gateway</td>
<td>—</td>
</tr>
<tr>
<td>Controller exogenous</td>
<td><code>ctl.exo.*</code> (truth plus overlays)</td>
<td>orch-*, obs-detect, adversary (public fields only)</td>
<td>—</td>
</tr>
<tr>
<td>Physical events</td>
<td><code>sim.evt</code> (only what SCADA would see)</td>
<td>everyone</td>
<td>—</td>
</tr>
</tbody>
</table></div>
<p><strong>Enforcement</strong>
- NATS user permissions (<code>deploy/nats.conf</code>, generated), with the same table enforced by the in-memory bus.
- A CI leak test: obs-detect's alerts must be byte-identical with <code>truth.*</code> and <code>exo.*</code> disabled (AO N1).
- An import lint: <code>orch/core</code> must not import <code>sim/</code>.
- The adversary reads only a <code>Foothold</code> API, and a unit test asserts that it never returns truth fields.</p>
<hr />
<h2 id="d1-6-component-requirements">6. Component requirements</h2>
<h3 id="d1-61-world-sim-sim">6.1 world-sim (<code>sim/</code>)</h3>
<p><strong>Responsibilities:</strong> world-sim owns:
- the clock and seeded RNG streams;
- homes, devices, the comms model and the grid;
- the §7.5 acceptance rules;
- the separation of truth, claims and meters;
- the fault router's <code>sim</code> executor and the adversary;
- the truth log;
- the hosting sweep harness, with <code>orch/core</code> as the policy under test.</p>
<p><strong>Algorithms</strong>
- <strong>Tick (1 s)</strong>, in this order:
  1. exogenous inputs and due faults;
  2. deliver commands from the comms timing wheel;
  3. acceptance rules;
  4. home load;
  5. device update (mode, release, ramp, SoC, expiry);
  6. <code>np.bincount</code> buckets per transformer and feeder;
  7. referee (when due);
  8. tier bookkeeping;
  9. telemetry;
  10. meters;
  11. publish, latest-wins.
- <strong>RNG streams.</strong> One <code>SeedSequence</code> spawns <code>placement</code>, <code>load_noise</code>, <code>comms</code>, <code>device_delay</code>, <code>device_faults</code> and <code>adversary</code> streams (WS §4.1).
- <strong>Device modes,</strong> vectorized, highest priority first: REMOTE_DISABLED &gt; FAULT_THERMAL &gt; BACKUP_ISLANDED / OVERLOAD_RETRY &gt; COMMS_LOST (label only) &gt; STORM_HOLD &gt; GRID_DISPATCH &gt; GRID_IDLE.
- <strong>Energy per tick:</strong> <code>E ← E − Δt·max(p,0)/√RTE + Δt·max(−p,0)·√RTE − Δt·P_aux</code>. An islanded device never exports.
- <strong>Grid.</strong>
  - <strong>Spine:</strong> a bucket model, <code>S_xfmr = Σ(p_home − p_batt)</code> (home PF 0.95, battery PF 1.0). It is both the controller's view and the spine's referee, labelled <code>fidelity:"bucket"</code>.
  - <strong>L-01:</strong> an OpenDSS AC referee (voltage in pu, loadings).
  - <strong>Attribution:</strong> a violation counts only if it is absent from, or worse than, a cached <strong>zero-battery twin</strong> at the same timestamp (WS §4.5).
- <strong>Transformer ratings</strong> from <code>Transformers.dss</code>:
  - <code>kva=</code> is the nameplate (already 25/50/75);
  - <code>normhkva</code> is the 110% normal rating;
  - <code>emerghkva</code> is the 150% emergency rating;
  - <strong>No de-rating.</strong> Verified in <code>evidence/scratchpad-20260925/sds/*/Transformers.dss</code>: <code>kva=25.0 … normhkva=27.5 … EmergHKVA=37.5</code> (CJ §2.2).
  - SMART-DS's design-stage upsizing cannot be undone, so results may understate stress. Say so on screen.
- <strong>Feeder rating</strong> = head-line <code>normamps × √3 × 12.47 kV</code> (<span class="tag t-der">DERIVED</span>). There is no ÷1.1; that step rested on the same misread.
- <strong>Frequency.</strong>
  - Spine: publish the band <code>df_est_mhz_lo/hi</code> (§9.3).
  - L-18: a swing-equation model.</p>
<p><strong>Grid stages</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>Stage</th>
<th>Scope</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>S0 <code>toy4</code></td>
<td>4 devices, one 25 kVA and one 50 kVA transformer, no OpenDSS</td>
<td>WS §4.8</td>
</tr>
<tr>
<td>S1 (spine)</td>
<td><code>p1uhs19_1247--p1udt17263</code>: 1,012 customers, 379 transformers (376 single-phase), 7.02 MW peak planning load, 98.2% residential, 2.67 customers per transformer</td>
<td><code>evidence/scratchpad-20260925/p1u_metrics.csv</code>. Needs a one-time fetch.</td>
</tr>
<tr>
<td>S1 fallback</td>
<td><code>p1uhs0_1247--p1udt22170</code>: 776 customers, 244 transformers, 6.18 MW, 99.1% residential</td>
<td>Already in <code>evidence/scratchpad-20260925/sds/</code></td>
</tr>
<tr>
<td>S2 (L-15)</td>
<td>Substation <code>p1uhs0_1247</code>: 3 feeders, 3,526 customers, ≈1,301 transformers (25 kVA: 324 ≈ 25%; 50 kVA: 498 ≈ 38%; 75 kVA: 395 ≈ 30%)</td>
<td>Same folder; CJ §2.2</td>
</tr>
<tr>
<td>S3 (L-27)</td>
<td>P1U: 96 feeders, 65,529 customers</td>
<td>[D §1]</td>
</tr>
</tbody>
</table></div>
<p><strong>Demo fleet</strong> (<span class="tag t-asm">ASSUMPTION</span>; a stress case — real growth is about 1–2% of homes per year):
- 20% of homes; 1.35 cabinets per home (35% of homes have two); 60% of homes have Cores.
- On S1 that is ≈202 homes and ≈273 devices (≈164 Core, ≈109 legacy), with ≈4.52 MW of capability in each direction.
- <strong>Shards</strong> are groups of whole transformers, taken in BFS order along laterals, with at most 120 devices each. That gives 3 shards of ≈91 devices. One shard's full swing is ≈3.0 MW.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Value</th>
<th>Tag</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device classes (per cabinet)</td>
<td><code>legacy_25</code>: 22.5 kWh usable, ±11.4 kW. <code>core_39_2</code>: 37 kWh usable, ±20 kW.</td>
<td>Power <span class="tag t-src">SOURCED</span> [R: Simulator parameters]. Usable energy: INFERENCE (legacy) / <span class="tag t-asm">ASSUMPTION</span> (Core). Symmetric charge <span class="tag t-der">DERIVED</span> (Houston 46.0 vs 46.9 MW [P §5]).</td>
</tr>
<tr>
<td>Home configurations</td>
<td><code>legacy_25</code>, <code>legacy_50</code>, <code>core_39_2</code>, <code>core_78_4</code>: one or two cabinets per meter</td>
<td><span class="tag t-src">SOURCED</span> [R]</td>
</tr>
<tr>
<td>RTE; aux draw</td>
<td>0.88 legacy / 0.89 Core; 80 W</td>
<td><span class="tag t-asm">ASSUMPTION</span>; <span class="tag t-der">DERIVED</span> (midpoint of 55–105 W)</td>
</tr>
<tr>
<td>SoC floor; initial SoC</td>
<td>20% grid-tied (0% islanded); U(60%, 90%)</td>
<td><span class="tag t-src">SOURCED</span>; <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Ramp</td>
<td>P_max in 2 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> [P §10]</td>
</tr>
<tr>
<td>Switchover; start load; retries</td>
<td>Core 50 ms, &lt;20 kW. Legacy ≤0.5 s, ≤11 kW (a pair: 22 kW after 5 min). 3 retries, 60 s apart.</td>
<td><span class="tag t-src">SOURCED</span>; spacing <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Reconnect delay</td>
<td>300 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> (IEEE 1547 default)</td>
</tr>
<tr>
<td>Telemetry period</td>
<td>2 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> (range 1–5 s)</td>
</tr>
<tr>
<td>Latency; loss; duplication</td>
<td>lognormal, median 1.5 s, p95 4 s; 0.5%; 0.1%</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Links</td>
<td>Wi-Fi + LTE; up if either is up; LTE failover 30 s</td>
<td>Links <span class="tag t-src">SOURCED</span>; timing <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Expiry grace</td>
<td><code>H(device_id, epoch, seq) mod 10 s</code></td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td><code>comms_loss_policy</code></td>
<td><code>IDLE_ON_EXPIRY</code> (default) / <code>HOLD_LAST</code> (until 180 s) / <code>RAMP_TO_ZERO</code> (60 s)</td>
<td>Default <span class="tag t-unv">UNVERIFIED</span>: the engineer said so verbally</td>
</tr>
<tr>
<td>COMMS_LOST label</td>
<td>60 s with no cloud contact; no physical effect</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Device start delay D</td>
<td>U(0, 120 s), device-enforced</td>
<td>Range <span class="tag t-src">SOURCED</span> [R: Detection…]. The enforcement rule is ours.</td>
</tr>
<tr>
<td>Flip lock</td>
<td>300 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> ([R]: "every few minutes")</td>
</tr>
<tr>
<td><code>fleet_freq_response</code></td>
<td><code>off</code> (default) / <code>droop</code> (5%, 0.036 Hz) / <code>ffr</code> (59.85 Hz, 0.25 s)</td>
<td>Values <span class="tag t-src">SOURCED</span> [G §3–4]; default per [P §5]</td>
</tr>
<tr>
<td>Home load</td>
<td>SMART-DS leg kW × <code>res_kw_*_pu</code> 15-min profile. Analog day 2018-07-25 (Wednesday) for 2026-07-22 (Wednesday).</td>
<td>Data <span class="tag t-src">SOURCED</span> [D §5]; the analog day is an <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Voltage band</td>
<td>0.95–1.05 pu (114–126 V)</td>
<td><span class="tag t-src">SOURCED</span></td>
</tr>
<tr>
<td>Referee cadence (L-01)</td>
<td>when <code>Σ|Δp|</code> exceeds 50 kW, or every 5 s</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td><code>transformer_upgrade_policy</code></td>
<td><code>none</code> / <code>25_to_50_on_core</code> (a sweep axis)</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Meter error</td>
<td>SCADA ±0.5%; σ_e = 0.15 kWh per device per 15 min</td>
<td><span class="tag t-asm">ASSUMPTION</span>; re-measured on benign seeds</td>
</tr>
</tbody>
</table></div>
<p><strong>Failure handling</strong>
- <strong>Power flow does not converge:</strong> retry once, then keep the last good solution and emit <code>PF_NONCONVERGED</code>.
- <strong>Invariant breach</strong> (SoC outside 0–1, <code>|p| &gt; P_max</code>, export while islanded, energy mismatch): freeze the device in FAULT_THERMAL and log it.
- <strong>Sim overloaded:</strong> lower the referee cadence before losing speed, and always show <code>fidelity</code> and <code>lag_ms</code>.
- <strong>Input missing:</strong> hold the last value and set a <code>stale_input</code> flag.
- <strong>Controller silent:</strong> devices expire to idle.
- <strong>Bus down:</strong> the truth log is local, so the run continues.</p>
<p>Depth: WS §4, §6.</p>
<h3 id="d1-62-orchestrator-orchcore-orchsvc">6.2 Orchestrator (<code>orch/core</code>, <code>orch/svc</code>)</h3>
<p><strong>Responsibilities</strong>
- <strong>Desk stub:</strong> produces base points.
- <strong>Leader:</strong> tracking, envelope, derate ladder, plans, budgets.
- <strong>Coordinator:</strong> shard map, leases, epochs, key rotation.
- <strong>Workers:</strong> belief, bottom-up envelope, top-down split, signed commands.
- <strong>Control API:</strong> executes mitigations. Observability owns the scores; the orchestrator owns enforcement and the commitment formula (CI row 12).</p>
<p><strong>Algorithms</strong> (OR §4)
- <strong>Device envelope.</strong>
  - Eligible = fresh ∧ not quarantined ∧ mode ∈ {GRID_DISPATCH, GRID_IDLE} ∧ energized.
  - <code>hi = min(P_rated, ramp, (soc − floor)·E/h)</code>; <code>lo = −min(P_rated, ramp, (soc_max − soc)·E/(η·h))</code>.
  - The flip lock clamps both to the current side of zero.
- <strong>Bottom-up envelope.</strong>
  - Transformer: <code>LO_k = max(Σlo, H_k − κ·S_k)</code>, <code>HI_k = min(Σhi, H_k + S_k)</code>.
    - For Base homes, <code>H_k</code> comes from telemetry: <code>p_site_kw + p_kw</code>.
    - For other homes, it comes from the SMART-DS profile with ±10% seeded error (<span class="tag t-asm">ASSUMPTION</span>).
  - Feeder: <code>LO_f = max(ΣLO_k, L_f − (1−m)·F_f)</code>, <code>HI_f = min(ΣHI_k, L_f + X_f)</code>.
  - Partition: Σ over energized feeders.
  - <code>LO_k &gt; 0</code> means the batteries must discharge to protect the transformer. <code>LO &gt; HI</code> emits <code>BUDGET_INFEASIBLE</code>.
- <strong>Top-down split.</strong> The same code runs at every level. Clip to [LO, HI], then bisect θ over stress-tilted weights. Stressed feeders discharge first and charge last. Cost is O(30·N).
- <strong>Allocator arms.</strong> All three follow the same base-point shape (CJ §3):
  - <code>naive</code>: flat pro-rata split, device delay off;
  - <code>naive_jitter</code>: flat split, delay on;
  - <code>feeder_aware</code>: hierarchical split plus rebound governor, delay on.
- <strong>Tracker.</strong>
  - The target ramps linearly between base points over 300 s.
  - <code>P_meas = Σ_fresh(p − p_reflex) + Σ_suspect belief</code>: the <strong>reflex is excluded</strong> (OR §4.4).
  - The PI output is clipped to the envelope, and the integrator freezes while clipped.
- <strong>Belief.</strong>
  - FRESH: telemetry ≤10 s old.
  - SUSPECT: 10–180 s. Stop renewing. Believe the last command until expiry, then 0. Start a replacement on the same feeder at expiry.
  - STALE: &gt;180 s.
  - A device is re-admitted after 60 s of fresh telemetry.
- <strong>Commitment.</strong>
  - <code>firm = α·deliverable</code>, counting fresh, non-quarantined units within feeder limits.
  - <code>at_risk = max(0, committed − firm)</code>.
  - Derate ladder, in order:
    1. re-split within feeders;
    2. move budget to other feeders;
    3. spend tolerance while <code>|e| &lt; 0.5·tol</code>;
    4. lower <code>hsl_mw</code> (<span class="tag t-asm">ASSUMPTION</span>; Q7);
    5. <code>COMMIT_DERATE</code>.
  - Comms N-1 is optional (L-20).
- <strong>Leases and keys</strong> (§5.3).
  - A new owner loads <code>devstate.&lt;shard_id&gt;</code> (≤10 s old) and resends the full command set at epoch+1.
  - <code>REVOKE_CREDENTIAL</code> = epoch+1, then <code>ctl.keys</code>, then a full resend.
- <strong>Governors.</strong>
  - Rebound: charging ramps at most 5% of <code>F_f</code> per minute.
  - Restoration: hold 300 s, then cap recharge at <code>(1−m)·F_f − CLPU·L_f</code>, with CLPU = 2.0 for 15 min, through a token bucket.
- <strong>Desk stub</strong> (synthetic; labelled on screen), <code>shape_replay</code> mode, per unit of fleet capability:
  - <strong>Discharge</strong> follows Base's four published points: 22:00 0.258, 22:05 0.591, 22:10 0.923, 22:15 0.996 pu (12.1/27.7/43.3/46.7 of 46.9 MW [P §5]).
    - It rises linearly from 0 at 21:00.
    - It holds until 22:30, then ramps to 0 over 15 min.
    - Only the four points are real.
  - <strong>Charge</strong> starts at the first 15-min interval after 22:30 whose price at the partition node is ≤ 2 × the day's median.
    - At LZ_NORTH on 2026-07-22, that is <strong>23:15 CDT at $59.45/MWh</strong> (the median is $34.57).
    - It ramps −0.346 → −0.996 pu over 15 min (Base's −15.9 → −45.8 MW on 46.0), then holds at −0.996 pu of the charge capability still available.
    - Why ×2: on this record day, a plain "≤ median" rule would not fire until 02:45. The ×2 rule lands within 30 min of the summer-2026 median naive onset of 22:45 (DI §4.6). <span class="tag t-asm">ASSUMPTION</span>; L-06b runs every rule.
  - <code>price_rule</code> mode: an offer curve against the 15-min SPP. It needs no API key and does not use NP6-788-CD (CJ §2.10).</p>
<div class="tw"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Value</th>
<th>Tag</th>
</tr>
</thead>
<tbody>
<tr>
<td>Control tick</td>
<td>2 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> (ADER telemeters every 2 s [R])</td>
</tr>
<tr>
<td>SCED interval; tolerance</td>
<td>300 s; max(2 MW, 15% of capability)</td>
<td><span class="tag t-src">SOURCED</span></td>
</tr>
<tr>
<td>Base reference</td>
<td>46.9 MW; 36/36 intervals; MAD 1.59 MW (≈3.4% of capability; Base says "3.3%"); worst 5.45 MW</td>
<td><span class="tag t-src">SOURCED</span> [P §5]</td>
</tr>
<tr>
<td>SUSPECT / STALE / re-admit</td>
<td>10 s / 180 s / 60 s</td>
<td>180 s <span class="tag t-src">SOURCED</span>; the rest <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Lease TTL, renew, heartbeat</td>
<td>3 s sim, 1 s sim, 1 Hz wall</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Command TTL; budget TTL; send deadband</td>
<td>30 s (+0–10 s grace); 10 s; 0.5 kW</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>κ; m; X_f</td>
<td>1.0 × nameplate; 5%; 1.0 MW</td>
<td><span class="tag t-asm">ASSUMPTION</span> (X_f within CIGRE's 0.17–3.3 MW [R])</td>
</tr>
<tr>
<td>α; β; h</td>
<td>0.9; 2; 0.25 h</td>
<td>α <span class="tag t-unv">UNVERIFIED</span> heuristic [G §4]; others <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Kp; Ki</td>
<td>0.5; 0.05 s⁻¹</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Shard size; rebalance</td>
<td>≤120 devices of whole transformers; at most 1 shard per 10 s</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Energy behind AS awards</td>
<td>RRS 0.5 h, ECRS 1 h, Non-Spin 4 h</td>
<td><span class="tag t-src">SOURCED</span></td>
</tr>
</tbody>
</table></div>
<p><strong>Failure handling</strong> (OR §6)
- <strong>Worker crash:</strong> the lease expires, the shard moves at epoch+1, and devices hold their last command until expiry.
- <strong>Zombie:</strong> it self-fences; anything it still sends gets <code>STALE_EPOCH</code>.
- <strong>Leader or coordinator death:</strong> a standby takes over (L-13).
- <strong>Dropped, duplicated or reordered messages:</strong> absolute commands are resent, and older ones are skipped at the device.
- <strong>Partition:</strong> the minority fences; cut-off devices expire to idle.
- <strong>Bus lost:</strong> every process fences, and devices go idle with backup armed within 30–40 s (the degradation ladder runs NORMAL → LOCAL_ONLY).
- <strong>Stale base point:</strong> held until the interval ends.
- <strong>Backlog:</strong> mailboxes are latest-value only, so no backlog forms.</p>
<p>Depth: OR §4–§6; CI rows 3–5, 12.</p>
<h3 id="d1-63-scenario-engine-and-adversary-scenario">6.3 Scenario engine and adversary (<code>scenario/</code>)</h3>
<p><strong>Responsibilities</strong>
- The DSL, in two exported forms (§7.10).
- The validator.
- The runner. Each event gets its own RNG seeded with <code>hash(seed, event.id)</code>.
- The <strong>fault router</strong>, the single entry point for injections, with four executors:
  - <code>sim</code>: grid, comms, device, member, weather;
  - <code>feed</code>: overlays;
  - <code>ctl</code>: supervisor, fault proxy, principal requests;
  - <code>obs</code>: pipeline faults.
- The adversary.
- The library, with <code>expect:</code> assertions.</p>
<p><strong>Algorithms</strong>
- <strong>Validation.</strong>
  1. Schema.
  2. Semantics: IDs exist; power ≤ class rating; the replay window exists; cyber events hold a granted capability; the kind appears in <code>GET /faults/manifest</code>.
  3. A 10-sim-minute headless dry run, returning <code>derived{devices_in_target, est_swing_mw}</code>.
  - Errors are JSON pointers with <code>allowed</code> ranges.
- <strong>Spine adversary (scripted).</strong>
  - <code>credential_compromise</code> grants a stolen shard key.
  - <code>setpoint_override</code> publishes <strong>real signed <code>cmd.v1</code></strong> on <code>ctl.cmd.&lt;shard_id&gt;</code>: the current epoch, <code>seq = last_seen + 10⁶</code>, <code>p_kw = −P_max</code> for every device, <code>start_at_ms = now</code> (CI row 11).
  - Trigger: price ≥ the trailing-day p95 for 300 s, or a fixed <code>at_min</code>.
- <strong>Fog of war.</strong> The adversary sees only its foothold's claims, its own reject rate, and public <code>ctl.exo</code> fields (AO §4.4).
- <strong>Adaptive adversary (L-21).</strong>
  - State machine: DORMANT → RECON → STRIKE or CREEP → EVADE. Creep probes start at a 20% bias and halve after each loss.
  - Harm: <code>H = Σ_f ∫max(0, L_f/R_f − 1)dt + λ₁·customer-min + λ₂·miss-MWh + λ₃·reserve-kWh</code>. The λ weights are <span class="tag t-asm">ASSUMPTION</span>.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Value</th>
<th>Tag</th>
</tr>
</thead>
<tbody>
<tr>
<td>Decision period</td>
<td>60 s sim</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Strike trigger</td>
<td>price ≥ trailing-day p95 for 300 s</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Evade</td>
<td>quarantine rate &gt; 0.3 or reject rate &gt; 0.5 within 60 s</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
</tbody>
</table></div>
<p><strong>Failure handling</strong>
- An adversary exception freezes only the adversary.
- The LLM planner (L-21) falls back to the scripted move after 2 s wall time, and every decision is logged.
- A <code>when_all</code> that can never fire is flagged in the preview.</p>
<p>Depth: AO §4.1, §4.4, §5.2; CI §3.8–3.9.</p>
<h3 id="d1-64-detection-and-observability-obs">6.4 Detection and observability (<code>obs/</code>)</h3>
<p><strong>Responsibilities</strong>
- <strong>obs-detect:</strong> detectors (with no truth access), playbooks, incidents, <code>obs.health</code>.
- <strong>obs-score:</strong> scorer; the only observability reader of truth.
- <strong>Incident timeline:</strong> built from <code>cause_ids</code>.</p>
<p><strong>Detectors.</strong> The "Base has the data?" column answers the first question a Base engineer will ask (CJ §3).</p>
<div class="tw"><table>
<thead>
<tr>
<th>ID</th>
<th>Layer</th>
<th>Rule (short)</th>
<th>Base has the data?</th>
<th>Item</th>
</tr>
</thead>
<tbody>
<tr>
<td>D0</td>
<td>audit</td>
<td>Keep each shard's commanded vector. Raise CRITICAL after any <code>ctl.cmd</code> batch when any of these holds: its <code>plan_id</code> is unknown for the leader epoch; the shard's <code>Σp_kw</code> differs from its plan budget by &gt; max(50 kW, 10%); or <code>seq</code> jumps discontinuously from the lease holder's last batch (holder known from <code>ctl.hb</code>). Latency ≤2 s.</td>
<td>Yes: its own command stream</td>
<td>Spine</td>
</tr>
<tr>
<td>D1</td>
<td>plan</td>
<td><code>|p − p_plan|</code> &gt; max(2 kW, 10% of rating) for 2 samples; suppressed when islanded, storm-held or comms-lost</td>
<td>Yes</td>
<td>L-20</td>
</tr>
<tr>
<td>D2</td>
<td>physics</td>
<td>Feeder-head residual <code>P_head − L̂_nonBase − Σp_site − losses</code>, above 4σ_F for 3 scans; plus CUSUM</td>
<td>Needs TDSP SCADA (<code>knowledge: scada</code>); ask</td>
<td>L-20</td>
</tr>
<tr>
<td>D3</td>
<td>physics</td>
<td>Hard alarm when <code>|E_meter − ∫p_site| &gt; 10%</code> (ADER validation rule [P §5]). Plus a pooled cohort CUSUM with k = 0.5, h = 5.</td>
<td>Needs a 15-min device meter (Base advocates revenue-grade meters [P §5]); premise AMI likely arrives next-day (<span class="tag t-unv">UNVERIFIED</span>)</td>
<td>L-20, §9.4</td>
</tr>
<tr>
<td>D5/D6</td>
<td>cohort</td>
<td>Robust peer z &gt; 4; hypergeometric enrichment by fw / batch / installer / vendor / carrier, p &lt; 1e-4</td>
<td>Yes</td>
<td>L-20</td>
</tr>
<tr>
<td>D7</td>
<td>context</td>
<td>≥10% of a comms group and ≥20 devices go silent within 30 s</td>
<td>Yes</td>
<td>L-20</td>
</tr>
<tr>
<td>D8</td>
<td>context</td>
<td>Two price paths differ by &gt; max($20, 20%) for 2 intervals</td>
<td>Yes</td>
<td>L-24</td>
</tr>
<tr>
<td>D9</td>
<td>context</td>
<td>Device rejects on commands we did not originate</td>
<td>Yes</td>
<td>L-20</td>
</tr>
<tr>
<td>D10</td>
<td>context</td>
<td>Offline in ≥3 of the last 5 dispatch windows (p ≈ 5.9×10⁻⁴)</td>
<td>Yes</td>
<td>L-22</td>
</tr>
<tr>
<td>D12</td>
<td>posture</td>
<td>A credential's MW on some feeder exceeds that feeder's headroom</td>
<td>Yes</td>
<td>L-20</td>
</tr>
</tbody>
</table></div>
<p><strong>Playbooks.</strong> Automation may always move devices toward idle with backup armed. Anything that costs members or MW needs a human (AO §4.6).
- <strong>PB1 (spine, automatic, on a D0 alert):</strong>
  1. <code>REVOKE_CREDENTIAL{shard_id}</code>;
  2. <code>QUARANTINE</code> the devices that received forged commands (idle, backup armed);
  3. the orchestrator re-splits the budget to healthy devices;
  4. <code>RELEASE</code> is manual, or automatic after 15 clean sim-minutes (<span class="tag t-asm">ASSUMPTION</span>).
- <strong>PB2–PB8</strong> follow AO §4.6, inside L-20 to L-24.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Value</th>
<th>Tag</th>
</tr>
</thead>
<tbody>
<tr>
<td>CUSUM k; h</td>
<td>0.5σ; 5</td>
<td>NIST rule of thumb (AO §4.3)</td>
</tr>
<tr>
<td>σ_e</td>
<td>0.15 kWh per device per 15 min</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Alert folding</td>
<td>same subject within 60 s → one incident</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>BLIND</td>
<td>SCADA input &gt; 12 s old → the orchestrator halves shard caps (L-14)</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>TTM threshold</td>
<td>5% of peak unauthorized MW</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
</tbody>
</table></div>
<p><strong>Failure handling</strong>
- Detectors are pure functions of the log plus state, checkpointed every 60 s of sim time, and resume from a durable JetStream consumer.
- Alerts are idempotent on (detector, subject, window).
- Statistical alarms trigger a challenge, never a quarantine.</p>
<p>Depth: AO §4.2–4.7, §6; CJ §2.8–2.9.</p>
<h3 id="d1-65-data-ingest-ingest">6.5 Data ingest (<code>ingest/</code>)</h3>
<p><strong>Responsibilities</strong>
- Adapters write immutable raw files, each with a manifest row: URL, time, sha256, license.
- Canonical Parquet long tables.
- The time module.
- <code>state_at(t)</code> as-of reads.
- Replay windows and overlays.
- Track 1 jobs that write <code>insights/*.json</code>.
- <code>sources.yaml</code> and <code>ATTRIBUTION.md</code>.</p>
<p><strong>Algorithms</strong> (DI §4, verified)
- <strong>SPP intervals.</strong> Annual SPP uses hour-ending <code>Delivery Hour</code> × interval, so the interval start is <code>date + (hour − 1) h + (interval − 1)·15 min</code>.
- <strong>Repeated hours.</strong> <code>Repeated Hour Flag</code> resolves the fall-back hour. <code>Native_Load</code> writes <code>24:00</code> for midnight and a <code>DST</code> suffix on the repeated hour.
- <strong>Dashboard timestamps.</strong> Dashboard <code>interval</code> values mark the interval end.
- <strong>DST unit tests.</strong> 2026-03-08 has 92 intervals; 2025-11-02 has 100.
- <strong>Availability.</strong> <code>available_ms = interval_end + latency</code>:
  - SCED LMP: +2 s
  - 15-min SPP: +2 min
  - dashboard frequency: +90 s
  - PRC: +10 s
  - fuel mix: +5 min
  - DAM: D−1 at 12:40
  - actual load: D+1 at 05:50
  - In replay, no controller can read a price before it was published.
- <strong>Market model.</strong> <code>rtcb</code> for timestamps from 2025-12-05 on. Before that date there are no RT AS prices, and scarcity shows up in energy prices.
- <strong>Overlays.</strong> <code>POST /faults {target:"feed"}</code> applies <code>scale|set|hold_last|drop|delay</code> to <code>ctl.exo.*</code> only. <code>prov:"scenario"</code> appears only in <code>truth.evt</code>.</p>
<p><strong>Spine extracts</strong> (committed; work offline)
- The S1 bundle:
  - <code>homes.parquet</code>;
  - <code>transformers.parquet</code> with <code>kva</code>, <code>normhkva_kva</code>, <code>emerghkva_kva</code>;
  - <code>feeders.parquet</code>;
  - <code>home_load.parquet</code> for the analog days.
- The <code>peak_2026_07_22</code> window: all load-zone 15-min SPP, from <code>evidence/scratchpad-20260925/bp-data-ingest/rtm2026_lz.csv</code>.
- The Houston shape file: the 4 published points plus the charge-swing magnitudes, cited.</p>
<p><strong>Parameters</strong>
- Politeness: at most 1 request per second to ercot.com, and never faster than each feed's <code>max-age</code>.
- The Public API is optional and prefetch-only. A ledger refuses a third download of any report within 12 months [E §9].
- Keys come from env only. Logs record <code>token_present</code>, never the value.</p>
<p><strong>Failure handling</strong>
- Fallback chains:
  - frequency: <code>ancillary-services</code> → <code>dc-tie-flows</code> → RTSC HTML → recorded → modelled;
  - prices: dashboard → MIS → hold.
- Schema drift sends the row to <code>rejects/</code>.
- Prices are never interpolated.
- If Wi-Fi drops, hold the last values while <code>age_ms</code> grows. The demo default is REPLAY.</p>
<p>Depth: DI §3–§6; scripts in <code>evidence/scratchpad-20260925/bp-data-ingest/</code>.</p>
<h3 id="d1-66-gateway-ui-and-studio-gateway-web-llm">6.6 Gateway, UI and studio (<code>gateway/</code>, <code>web/</code>, <code>llm/</code>)</h3>
<p><strong>Responsibilities</strong>
- <strong>Gateway:</strong> WebSocket and HTTP, run manager, playback, what-if jobs, <code>/sources</code>, the studio. It is the only holder of <code>ANTHROPIC_API_KEY</code>.
- <strong>Web:</strong> map, charts, control-plane strip, timeline, library, studio drawer, REPLAY badge.</p>
<p><strong>Screen</strong> (UI §3.3, corrected)
- <strong>Breadcrumb:</strong> <code>Fleet ▸ Stand-in: Oncor suburb (e.g. Round Rock) on Base's ADER path ▸ p1uhs19_1247 ▸ p1uhs19_1247--p1udt17263</code>.
- <strong>Price chip:</strong> <code>LZ_NORTH (placeholder: zone unconfirmed)</code>.
- <strong>Map caption:</strong> "SMART-DS synthetic feeder on real north-Austin buildings".
- <strong>Map:</strong> MapLibre 6, deck.gl 9.4 and OpenFreeMap. Schematic mode is the fallback.
  - Transformers are colour-coded by tier, each tier also carrying a glyph:
    - neutral below 100%;
    - above <code>kva</code>: <code>#F0E442</code>;
    - tier N: <code>#E69F00</code>;
    - tier E: <code>#D55E00</code>.
  - Okabe–Ito palette.
- <strong>Three spine charts:</strong>
  1. tracking: commanded vs delivered, with per-unit MAD and the tolerance-to-capability ratio;
  2. feeder-head loading and transformer counts per tier;
  3. unauthorized MW vs quarantined MW, with alerts.
- <strong>KPI tiles:</strong>
  - frequency as <code>Δf est. 0.2–1.7 mHz · normal wander σ 13.7 mHz</code>;
  - members below the reserve floor.
- <strong>Control-plane strip:</strong> shard, owner, epoch, heartbeat age, STALE_EPOCH count.
- <strong>Controls:</strong> library buttons, allocator toggle, Operator/Truth toggle (truth is for humans only).
- <strong>ELI5 tooltips:</strong> they sit next to the units and never replace them (UI §4.6).</p>
<p><strong>Studio flow</strong> (UI §4.1, with the ruled models)
1. Library match first.
2. <code>client.messages.parse()</code> with <code>output_config.format</code> set to the exported <strong><code>ScenarioDraft</code></strong>.
   - Model <strong><code>claude-sonnet-5</code></strong>, adaptive thinking, effort <code>medium</code>, 20 s timeout, <code>max_retries=1</code>.
3. Validator.
4. At most two repairs with <strong><code>claude-haiku-4-5-20251001</code></strong>, 8 s each, no thinking.
5. A deterministic clamp on range errors, shown on screen. Example: "1,000 devices requested; a shard credential commands 91; clamped".
6. Preview; a human presses <strong>Run</strong>.</p>
<p><strong><code>claude-opus-5-5</code></strong> is a fallback only: used when Sonnet fails validation twice on a multi-phase scenario. Narration is templated; LLM narration is L-30.</p>
<p><strong>API constraints</strong> (checked against the current API reference)
- Structured outputs forbid recursion and <code>minimum</code> / <code>maximum</code> / <code>minLength</code>, and need <code>additionalProperties:false</code> on every object.
- The Python SDK strips bounds and validates them client-side. A bounded schema would make <code>parse()</code> raise before repair runs, so <code>ScenarioDraft</code> has no bounds (CI §0).
- Opus 5.5 rejects a forced <code>tool_choice</code>. It is not yet on the structured-output support list, and its thinking cannot be disabled (default effort <code>medium</code>). R8 confirms support, or the fallback is disabled.
- Cache the frozen prompt prefix and check <code>usage.cache_read_input_tokens</code>.</p>
<p><strong>Keys and logs</strong>
- The API key is read from the gateway's environment only.
- <code>.env</code> is git-ignored; gitleaks runs pre-commit.
- The browser never calls Anthropic.
- Logs record model, request ID, usage, latency and <code>stop_reason</code>.
- Decisions are stored and never re-queried on replay.</p>
<p><strong>Parameters</strong>
- Browser frames: JSON keyframes at up to 5 Hz (the spine; CJ §4.2).
- KPI updates at 2 Hz wall time.
- Panels grey out when a KPI is more than 2 s stale.
- Compile budget: 20 s.</p>
<p><strong>Failure handling</strong>
- <strong>Slow engine:</strong> a "sim 42×, asked 60×" badge; values are never interpolated.
- <strong>WebSocket drop:</strong> resume from <code>last_seq</code>.
- <strong>Engine crash:</strong> keep the recording and mark the report incomplete.
- <strong>LLM down, slow, invalid or refusing:</strong> library suggestions plus a plain-language card.
- <strong>No map tiles:</strong> schematic mode.</p>
<p>Depth: UI §3–§6.</p>
<hr />
<h2 id="d1-7-canonical-interfaces">7. Canonical interfaces</h2>
<p><strong>This section is the single source of truth for every interface.</strong> It wins over the round-1 documents and over any other section of this PRD. <code>contracts/</code> (pydantic v2 → JSON Schema → generated TypeScript, plus <code>cframe</code>) is its executable form. A change to either lands in the same commit.</p>
<h3 id="d1-71-conventions">7.1 Conventions</h3>
<ul>
<li><strong>Header</strong> on every message: <code>schema, run_id, t_ms, seq, src</code>.</li>
<li><code>seq</code> is monotonic per subject and publisher.</li>
<li><code>src</code> is the <code>proc_id</code>.</li>
<li><strong>Time format.</strong> ISO strings appear only in the authored DSL (<code>start_local</code> + <code>tz: "America/Chicago"</code>) and in UI display.</li>
<li><strong>Units.</strong> <code>soc_pct</code> is 0–100. Voltage is in pu.</li>
<li><strong>Rejected columnar messages.</strong> A columnar message whose <code>topology_id</code> or <code>fleet_id</code> does not match is dropped and counted.</li>
<li><strong>cframe layout:</strong> <code>[u32 header_len][header JSON][pad to 8][little-endian buffers]</code>. The header lists <code>cols:[{name, dtype, n, offset}]</code>.</li>
</ul>
<p><strong>IDs</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>ID</th>
<th>Format</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr>
<td>substation / feeder</td>
<td>SMART-DS names, verbatim</td>
<td><code>p1uhs19_1247</code>, <code>p1uhs19_1247--p1udt17263</code></td>
</tr>
<tr>
<td>xfmr_id</td>
<td>SMART-DS transformer name</td>
<td><code>tr(r:p1udt17301-p1udt17301lv)</code> (illustrative)</td>
</tr>
<tr>
<td>home_id</td>
<td>LV bus shared by the customer's two 120 V <code>Load</code> legs</td>
<td><code>p1ulv17542</code> (illustrative)</td>
</tr>
<tr>
<td>device_id</td>
<td><code>&lt;home_id&gt;#&lt;k&gt;</code>, k ∈ {1,2}</td>
<td><code>p1ulv17542#1</code></td>
</tr>
<tr>
<td>shard_id</td>
<td><code>&lt;feeder_id&gt;/&lt;k&gt;</code></td>
<td><code>p1uhs19_1247--p1udt17263/0</code></td>
</tr>
<tr>
<td>topology_id / fleet_id</td>
<td>sha256 of the grid bundle / of the fleet placement</td>
<td><code>sha256:9f2c41d0</code> / <code>sha256:41ab77e3</code></td>
</tr>
<tr>
<td>partition_id</td>
<td>fixed</td>
<td><code>part-oncor-suburb</code></td>
</tr>
<tr>
<td>run_id; proc_id</td>
<td><code>r-</code> + 8 hex; role-index</td>
<td><code>r-7f3a21c0</code>; <code>orch-worker-2</code></td>
</tr>
<tr>
<td>key_id</td>
<td><code>k-&lt;shard_id&gt;-e&lt;epoch&gt;</code></td>
<td><code>k-p1uhs19_1247--p1udt17263/0-e8</code></td>
</tr>
<tr>
<td>plan_id</td>
<td><code>&lt;partition_id&gt;:&lt;interval_start_ms&gt;:rev=&lt;n&gt;</code></td>
<td><code>part-oncor-suburb:1784775900000:rev=17</code></td>
</tr>
<tr>
<td>fault / event / alert / incident</td>
<td><code>f-NNNN</code> / <code>e-NNNNNN</code> / <code>al-NNNN</code> / <code>inc-NNN</code></td>
<td><code>f-0007</code></td>
</tr>
</tbody>
</table></div>
<p><strong>Enums</strong>
- <code>mode</code>: 0 GRID_IDLE, 1 GRID_DISPATCH, 2 STORM_HOLD, 3 COMMS_LOST, 4 BACKUP_ISLANDED, 5 OVERLOAD_RETRY, 6 FAULT_THERMAL, 7 REMOTE_DISABLED.
- Reject codes: 0 NONE, 1 BAD_SIG, 2 EXPIRED, 3 STALE_EPOCH, 4 DUPLICATE, 5 OUT_OF_ORDER.
- <code>alarms</code> bits: SOC_FLOOR, PMAX, FLIP_LOCK, LOCAL_GUARD, DELAY_PENDING.
- <code>knowledge</code>: market | nameplate | scada | oracle.
- Orchestrator <code>mode</code>: NORMAL | DEGRADED_TELEMETRY | SHARD_LOSS | CONTROL_LOSS | LOCAL_ONLY.
- Detector <code>layer</code>: audit | plan | physics | cohort | context.
- Event <code>family</code>: exogenous | injection | physical | detection | mitigation | orchestrator | component | run.
- <code>severity</code>: info | warn | high | critical.</p>
<h3 id="d1-72-subject-registry-contractssubjectsyaml">7.2 Subject registry (<code>contracts/subjects.yaml</code>)</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Subject</th>
<th>Schema</th>
<th>Owner</th>
<th>Consumers</th>
<th>Cadence</th>
<th>Note</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>sim.clock</code></td>
<td>clock.v1</td>
<td>sim</td>
<td>all</td>
<td>every 1 s sim tick</td>
<td></td>
</tr>
<tr>
<td><code>sim.tele.&lt;shard_id&gt;</code></td>
<td>tele.v1 (cframe)</td>
<td>sim comms model</td>
<td>owning worker, obs-detect, gateway</td>
<td>one frame per tick; delivered records only; each device samples every 2 s</td>
<td>claims</td>
</tr>
<tr>
<td><code>ctl.cmd.&lt;shard_id&gt;</code></td>
<td>cmd.v1 (cframe)</td>
<td>lease-holding worker (the adversary forges here)</td>
<td>sim, obs-detect, gateway</td>
<td>2 s changes + renewals</td>
<td></td>
</tr>
<tr>
<td><code>ctl.keys</code></td>
<td>keys.v1</td>
<td>orch-coord</td>
<td>sim</td>
<td>on rotation</td>
<td></td>
</tr>
<tr>
<td><code>ctl.basepoint.&lt;partition_id&gt;</code></td>
<td>basepoint.v1</td>
<td>orch-desk</td>
<td>leader, obs-detect, gateway</td>
<td>5 min</td>
<td></td>
</tr>
<tr>
<td><code>ctl.plan.&lt;partition_id&gt;</code></td>
<td>plan.v1</td>
<td>leader</td>
<td>obs-detect, workers, gateway</td>
<td>every re-plan, before commands</td>
<td></td>
</tr>
<tr>
<td><code>ctl.budget.&lt;shard_id&gt;</code></td>
<td>budget.v1</td>
<td>leader</td>
<td>worker</td>
<td>2 s</td>
<td></td>
</tr>
<tr>
<td><code>ctl.shardenv.&lt;shard_id&gt;</code></td>
<td>shardenv.v1</td>
<td>worker</td>
<td>leader</td>
<td>2 s</td>
<td></td>
</tr>
<tr>
<td><code>ctl.envelope.&lt;partition_id&gt;</code></td>
<td>envelope.v1</td>
<td>leader</td>
<td>gateway, desk</td>
<td>2 s</td>
<td></td>
</tr>
<tr>
<td><code>ctl.tracking.&lt;partition_id&gt;</code></td>
<td>tracking.v1</td>
<td>leader</td>
<td>gateway, obs-score</td>
<td>per 5-min interval</td>
<td></td>
</tr>
<tr>
<td><code>ctl.hb.&lt;proc_id&gt;</code></td>
<td>hb.v1</td>
<td>every orch-*</td>
<td>coord, obs-detect, gateway</td>
<td>1 Hz wall</td>
<td></td>
</tr>
<tr>
<td><code>ctl.control</code></td>
<td>control.v1 (req/reply)</td>
<td>leader serves</td>
<td>obs-detect, gateway</td>
<td>on demand</td>
<td></td>
</tr>
<tr>
<td><code>sim.evt</code>, <code>ctl.evt</code>, <code>obs.evt</code></td>
<td>event.v1</td>
<td>prefix owner</td>
<td>all</td>
<td>on event</td>
<td></td>
</tr>
<tr>
<td><code>truth.evt</code>, <code>truth.frame</code></td>
<td>event.v1, truthframe.v1 (cframe)</td>
<td>sim</td>
<td>gateway, obs-score</td>
<td>on event; every tick</td>
<td>denied to orch-*, obs-detect</td>
</tr>
<tr>
<td><code>sim.meas.scada</code> / <code>sim.meas.ami</code></td>
<td>scada.v1 / ami.v1 (cframe)</td>
<td>sim</td>
<td>obs-detect, gateway; orch reads SCADA only at knowledge ≥ scada</td>
<td>4 s / 15 min + latency</td>
<td>L-10</td>
</tr>
<tr>
<td><code>sim.system</code></td>
<td>system.v1</td>
<td>sim</td>
<td>all</td>
<td>1 s</td>
<td></td>
</tr>
<tr>
<td><code>exo.{price,system,load,weather}</code></td>
<td>exo.*.v1</td>
<td>sim (via <code>state_at</code>)</td>
<td>gateway, obs-score</td>
<td>on availability</td>
<td>denied to orch-*, obs-detect</td>
</tr>
<tr>
<td><code>ctl.exo.{…}</code></td>
<td>same</td>
<td>sim (after overlays)</td>
<td>orch-*, obs-detect</td>
<td>on availability</td>
<td></td>
</tr>
<tr>
<td><code>obs.alert</code></td>
<td>alert.v1</td>
<td>obs-detect</td>
<td>leader, gateway, obs-score</td>
<td>on alert</td>
<td></td>
</tr>
<tr>
<td><code>obs.trust</code>, <code>obs.proposal</code>, <code>obs.incident</code></td>
<td>trust.v1 (cframe + sidecar), proposal.v1, incident.v1</td>
<td>obs-detect</td>
<td>orch-*, gateway</td>
<td>5 s; on event</td>
<td>L-20</td>
</tr>
<tr>
<td><code>obs.health</code></td>
<td>health.v1</td>
<td>obs-detect</td>
<td>leader, gateway</td>
<td>1 Hz wall</td>
<td></td>
</tr>
<tr>
<td><code>obs.score</code></td>
<td>score.v1</td>
<td>obs-score</td>
<td>gateway</td>
<td>1 Hz sim + final</td>
<td></td>
</tr>
<tr>
<td><code>exo.health</code></td>
<td>exohealth.v1</td>
<td>sim / ingest-live</td>
<td>gateway, obs-detect</td>
<td>10 s wall</td>
<td>L-25</td>
</tr>
<tr>
<td>JetStream <code>RUN_&lt;run_id&gt;</code></td>
<td>—</td>
<td>nats</td>
<td><code>runlog export</code></td>
<td>whole run</td>
<td>captures <code>sim.&gt;</code> (no frames), <code>ctl.&gt;</code>, <code>obs.&gt;</code>, <code>exo.&gt;</code>, <code>truth.evt</code></td>
</tr>
</tbody>
</table></div>
<h3 id="d1-73-topology-get-topologygridtopology_id-get-topologyfleetfleet_idknowledge">7.3 Topology: <code>GET /topology/grid/{topology_id}</code>, <code>GET /topology/fleet/{fleet_id}?knowledge=</code></h3>
<ul>
<li><strong>Owner:</strong> sim, built from the ingest bundle.</li>
<li><strong>Consumers:</strong> all.</li>
<li><strong>Cadence:</strong> once per bundle / once per run.</li>
<li><strong>Knowledge levels:</strong></li>
<li><code>market</code>: devices only;</li>
<li><code>nameplate</code>: adds the transformer map and kVA;</li>
<li><code>scada</code>: adds the head meter;</li>
<li><code>oracle</code>: research only.</li>
</ul>
<pre><code class="language-json">{&quot;schema&quot;:&quot;grid.v1&quot;,&quot;topology_id&quot;:&quot;sha256:9f2c41d0&quot;,
 &quot;feeders&quot;:[{&quot;idx&quot;:0,&quot;feeder_id&quot;:&quot;p1uhs19_1247--p1udt17263&quot;,&quot;substation_id&quot;:&quot;p1uhs19_1247&quot;,&quot;kv&quot;:12.47,&quot;rating_kw&quot;:null,
   &quot;rating_src&quot;:&quot;derived:head_normamps*sqrt3*12.47kV&quot;,&quot;export_limit_kw&quot;:1000,&quot;customers&quot;:1012,&quot;peak_planning_mw&quot;:7.0243}],
 &quot;xfmrs&quot;:{&quot;xfmr_id&quot;:[&quot;tr(r:p1udt17301-p1udt17301lv)&quot;],&quot;feeder_idx&quot;:[0],&quot;kva&quot;:[25.0],&quot;normhkva_kva&quot;:[27.5],&quot;emerghkva_kva&quot;:[37.5],&quot;lon&quot;:[-97.70],&quot;lat&quot;:[30.44]},
 &quot;homes&quot;:{&quot;home_id&quot;:[&quot;p1ulv17542&quot;],&quot;xfmr_idx&quot;:[0],&quot;lon&quot;:[-97.70],&quot;lat&quot;:[30.44]}}
{&quot;schema&quot;:&quot;fleet.v1&quot;,&quot;fleet_id&quot;:&quot;sha256:41ab77e3&quot;,&quot;topology_id&quot;:&quot;sha256:9f2c41d0&quot;,
 &quot;placement&quot;:{&quot;mode&quot;:&quot;dispersed&quot;,&quot;seed&quot;:42,&quot;penetration_pct&quot;:20,&quot;two_cabinet_share&quot;:0.35,&quot;core_home_share&quot;:0.6},
 &quot;partition&quot;:{&quot;partition_id&quot;:&quot;part-oncor-suburb&quot;,&quot;principal&quot;:&quot;base_markets&quot;,&quot;program&quot;:&quot;ader&quot;,&quot;price_node&quot;:&quot;LZ_NORTH&quot;,
   &quot;price_node_status&quot;:&quot;placeholder_unconfirmed&quot;,&quot;basepoint_source&quot;:&quot;desk_stub:shape_replay&quot;,
   &quot;display_label&quot;:&quot;Stand-in: Oncor suburb (e.g. Round Rock) on Base's ADER path&quot;},
 &quot;devices&quot;:{&quot;device_id&quot;:[&quot;p1ulv17542#1&quot;],&quot;home_idx&quot;:[0],&quot;shard_id&quot;:[&quot;p1uhs19_1247--p1udt17263/0&quot;],&quot;class&quot;:[&quot;core_39_2&quot;],&quot;e_usable_kwh&quot;:[37.0],
   &quot;p_max_kw&quot;:[20.0],&quot;fw&quot;:[&quot;2.3.1&quot;],&quot;install_batch&quot;:[&quot;b-0917&quot;],&quot;installer&quot;:[&quot;i-3&quot;],&quot;vendor&quot;:[&quot;vendor-A&quot;],&quot;carrier&quot;:[&quot;lte-A&quot;],&quot;geo_cell&quot;:[&quot;cell-17&quot;]}}
</code></pre>
<h3 id="d1-74-simclock">7.4 <code>sim.clock</code></h3>
<pre><code class="language-json">{&quot;schema&quot;:&quot;clock.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775902000,&quot;seq&quot;:18231,&quot;src&quot;:&quot;sim&quot;,&quot;tick&quot;:18231,
 &quot;data_source&quot;:&quot;replay:peak_2026_07_22&quot;,&quot;pacing&quot;:&quot;realtime&quot;,&quot;speed&quot;:1.0,&quot;fidelity&quot;:&quot;bucket&quot;,&quot;lag_ms&quot;:0}
</code></pre>
<h3 id="d1-75-ctlcmdshard_id-cmdv1-ctlkeys-and-the-device-acceptance-rules">7.5 <code>ctl.cmd.&lt;shard_id&gt;</code> (cmd.v1), <code>ctl.keys</code>, and the device acceptance rules</h3>
<p>The signature covers the header and the buffers. Key material is never on the bus.</p>
<pre><code class="language-json">{&quot;schema&quot;:&quot;cmd.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775904100,&quot;seq&quot;:1412,&quot;src&quot;:&quot;orch-worker-2&quot;,&quot;fleet_id&quot;:&quot;sha256:41ab77e3&quot;,
 &quot;shard_id&quot;:&quot;p1uhs19_1247--p1udt17263/0&quot;,&quot;epoch&quot;:8,&quot;key_id&quot;:&quot;k-p1uhs19_1247--p1udt17263/0-e8&quot;,&quot;credential_id&quot;:&quot;svc-orch-worker&quot;,
 &quot;plan_id&quot;:&quot;part-oncor-suburb:1784775900000:rev=17&quot;,&quot;issued_ms&quot;:1784775904100,&quot;expires_ms&quot;:1784775934100,&quot;sig&quot;:&quot;hmac-sha256:&lt;omitted&gt;&quot;}
</code></pre>
<ul>
<li><strong>Columns:</strong></li>
<li><code>idx</code> u32;</li>
<li><code>p_kw</code> f32;</li>
<li><code>start_at_ms</code> f64, <strong>absolute</strong> and unchanged across renewals of a plan step;</li>
<li><code>mode</code> u8 (0, 1, 2 or 7).</li>
<li><strong><code>ctl.keys</code> example:</strong>
  <code>{"schema":"keys.v1","t_ms":1784776203000,"shard_id":"p1uhs19_1247--p1udt17263/0","epoch":9,"key_id":"k-p1uhs19_1247--p1udt17263/0-e9","revoked":["k-p1uhs19_1247--p1udt17263/0-e8"]}</code></li>
<li><strong>HMAC secrets:</strong> generated per run by the supervisor and passed to processes through env. They are never logged or printed.</li>
</ul>
<p><strong>Acceptance rules.</strong> world-sim implements them, the orchestrator relies on them, and a golden table tests them in CI.
1. The signature is valid <strong>and</strong> <code>key_id</code> is current for the shard. Otherwise <code>BAD_SIG</code>.
2. <code>now ≤ expires_ms + H(device_id, epoch, seq) mod 10 s</code>. Otherwise <code>EXPIRED</code>.
3. <code>epoch ≥ max_epoch[shard]</code>. Otherwise <code>STALE_EPOCH</code>. A higher epoch raises <code>max_epoch</code>.
4. <code>(epoch, seq) &gt; (last_epoch, last_seq)</code>. Otherwise <code>DUPLICATE</code> (if equal) or <code>OUT_OF_ORDER</code>.
5. <code>target = clamp(p_kw; SoC floor, P_max, flip lock 300 s, local guards)</code>. Record the active command and its expiry.
6. <strong>Release rule.</strong> <code>defenses.device_start_delay_max_s = D</code> is a per-run firmware setting that <strong>no command field can change</strong>.
   - A move toward 0 applies immediately and sets <code>p_released ← target</code>.
   - A target beyond <code>p_released</code> in the risk direction (larger |p| with the same sign, or a sign flip) becomes pending.
     - If nothing is pending, draw <code>release_at = max(now, start_at_ms) + U(0, D)</code> from the device's own RNG.
     - If something is already pending, replace the pending target and keep <code>release_at</code>.
   - A sign flip goes to 0 immediately, then also waits for the flip lock.
   - At release, the device ramps to the target and sets <code>p_released</code> to it.
   - A renewal with an unchanged target never re-draws.
   - Any newer accepted command replaces a pending target. That is how revocation cancels pending forgeries.
7. Every tick: once past the active command's expiry, set <code>target = 0</code>, <code>mode = GRID_IDLE</code>, backup armed (default <code>comms_loss_policy</code>). <strong>This is the only timer that affects power.</strong>
8. <code>COMMS_LOST</code> is a label, set after 60 s with no contact on either link.
9. Report <code>applied_epoch</code>, <code>applied_seq</code>, <code>last_reject</code>, <code>rej_count</code> and <code>p_reflex_kw</code>. Output <code>p = ramped target + p_reflex</code>.</p>
<p>There are no acks (CI row 4).</p>
<h3 id="d1-76-simteleshard_id-telev1">7.6 <code>sim.tele.&lt;shard_id&gt;</code> (tele.v1)</h3>
<p>Header: <code>{"schema":"tele.v1","run_id":"r-7f3a21c0","t_ms":1784775906000,"seq":55120,"src":"sim","fleet_id":"sha256:41ab77e3","shard_id":"p1uhs19_1247--p1udt17263/0"}</code></p>
<p>Columns:</p>
<div class="tw"><table>
<thead>
<tr>
<th>Column</th>
<th>Type</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>idx</code></td>
<td>u32</td>
</tr>
<tr>
<td><code>sample_t_ms</code></td>
<td>f64</td>
</tr>
<tr>
<td><code>mode</code></td>
<td>u8</td>
</tr>
<tr>
<td><code>p_kw</code> (claimed, including reflex)</td>
<td>f32</td>
</tr>
<tr>
<td><code>p_reflex_kw</code></td>
<td>f32</td>
</tr>
<tr>
<td><code>p_site_kw</code> (+ = import)</td>
<td>f32</td>
</tr>
<tr>
<td><code>soc_pct</code>, <code>soc_floor_pct</code></td>
<td>f32</td>
</tr>
<tr>
<td><code>p_dis_max_kw</code>, <code>p_ch_max_kw</code></td>
<td>f32</td>
</tr>
<tr>
<td><code>p_target_kw</code></td>
<td>f32</td>
</tr>
<tr>
<td><code>release_at_ms</code> (0 = none pending)</td>
<td>f64</td>
</tr>
<tr>
<td><code>v_pu</code>, <code>f_hz</code></td>
<td>f32</td>
</tr>
<tr>
<td><code>link</code> (0 none / 1 Wi-Fi / 2 LTE)</td>
<td>u8</td>
</tr>
<tr>
<td><code>applied_epoch</code>, <code>applied_seq</code></td>
<td>u32</td>
</tr>
<tr>
<td><code>last_reject</code></td>
<td>u8</td>
</tr>
<tr>
<td><code>rej_count</code></td>
<td>u16</td>
</tr>
<tr>
<td><code>alarms</code></td>
<td>u16</td>
</tr>
</tbody>
</table></div>
<p>Every value is a claim.</p>
<h3 id="d1-77-orchestrator-messages">7.7 Orchestrator messages</h3>
<pre><code class="language-json">{&quot;schema&quot;:&quot;basepoint.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775900000,&quot;seq&quot;:22,&quot;src&quot;:&quot;orch-desk&quot;,&quot;partition_id&quot;:&quot;part-oncor-suburb&quot;,&quot;interval_start_ms&quot;:1784775900000,
 &quot;interval_ms&quot;:300000,&quot;base_point_mw&quot;:2.67,&quot;capability_mw&quot;:4.52,&quot;as_awards_mw&quot;:{&quot;ecrs&quot;:0.0,&quot;nonspin&quot;:0.0},
 &quot;source&quot;:&quot;desk_stub:shape_replay(base_blog 2026-07-22: 4 published pts; rest synthetic; per-unit rescaled)&quot;,&quot;msg_id&quot;:&quot;bp:part-oncor-suburb:1784775900000&quot;}
{&quot;schema&quot;:&quot;plan.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775904000,&quot;seq&quot;:90211,&quot;src&quot;:&quot;orch-leader-a&quot;,&quot;plan_id&quot;:&quot;part-oncor-suburb:1784775900000:rev=17&quot;,
 &quot;partition_id&quot;:&quot;part-oncor-suburb&quot;,&quot;leader_epoch&quot;:3,&quot;allocator&quot;:&quot;feeder_aware&quot;,&quot;shards&quot;:[{&quot;shard_id&quot;:&quot;p1uhs19_1247--p1udt17263/0&quot;,&quot;epoch&quot;:8,&quot;budget_kw&quot;:880.0}]}
{&quot;schema&quot;:&quot;budget.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775904000,&quot;seq&quot;:90212,&quot;src&quot;:&quot;orch-leader-a&quot;,&quot;shard_id&quot;:&quot;p1uhs19_1247--p1udt17263/0&quot;,&quot;leader_epoch&quot;:3,
 &quot;plan_id&quot;:&quot;part-oncor-suburb:1784775900000:rev=17&quot;,&quot;budget_kw&quot;:880.0,&quot;lo_kw&quot;:-610.0,&quot;hi_kw&quot;:1210.0,&quot;stress&quot;:0.93,&quot;expires_ms&quot;:1784775914000}
{&quot;schema&quot;:&quot;shardenv.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775904000,&quot;seq&quot;:4411,&quot;src&quot;:&quot;orch-worker-2&quot;,&quot;shard_id&quot;:&quot;p1uhs19_1247--p1udt17263/0&quot;,&quot;epoch&quot;:8,
 &quot;lo_kw&quot;:-610.0,&quot;hi_kw&quot;:1210.0,&quot;stress&quot;:0.93,&quot;n&quot;:{&quot;fresh&quot;:90,&quot;suspect&quot;:1,&quot;stale&quot;:0,&quot;quarantined&quot;:0}}
{&quot;schema&quot;:&quot;envelope.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775906000,&quot;seq&quot;:9021,&quot;src&quot;:&quot;orch-leader-a&quot;,&quot;partition_id&quot;:&quot;part-oncor-suburb&quot;,&quot;leader_epoch&quot;:3,&quot;mode&quot;:&quot;NORMAL&quot;,
 &quot;committed&quot;:{&quot;base_point_mw&quot;:2.67,&quot;ecrs_mw&quot;:0.0,&quot;nonspin_mw&quot;:0.0},&quot;deliverable&quot;:{&quot;up_mw&quot;:3.61,&quot;down_mw&quot;:2.95,&quot;alpha&quot;:0.9,&quot;firm_up_mw&quot;:3.25,&quot;firm_down_mw&quot;:2.66},
 &quot;at_risk_mw&quot;:0.0,&quot;hsl_mw&quot;:3.25,&quot;tracking&quot;:{&quot;target_mw&quot;:2.41,&quot;measured_mw&quot;:2.37,&quot;tol_mw&quot;:2.0},
 &quot;fleet&quot;:{&quot;n&quot;:273,&quot;fresh&quot;:270,&quot;suspect&quot;:2,&quot;stale&quot;:1,&quot;quarantined&quot;:0,&quot;islanded&quot;:0},&quot;shards&quot;:{&quot;owned&quot;:3,&quot;unowned&quot;:0},
 &quot;by_feeder&quot;:[{&quot;feeder_id&quot;:&quot;p1uhs19_1247--p1udt17263&quot;,&quot;headroom_up_mw&quot;:0.94,&quot;headroom_down_mw&quot;:0.61,&quot;horizon_s&quot;:300,&quot;confidence&quot;:0.8,&quot;loading_pct&quot;:71.0,&quot;binding&quot;:&quot;XFMR&quot;}]}
{&quot;schema&quot;:&quot;tracking.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775900000,&quot;seq&quot;:22,&quot;src&quot;:&quot;orch-leader-a&quot;,&quot;partition_id&quot;:&quot;part-oncor-suburb&quot;,&quot;interval_start_ms&quot;:1784775900000,
 &quot;base_point_mw&quot;:2.67,&quot;delivered_avg_mw&quot;:2.59,&quot;dev_mw&quot;:-0.08,&quot;capability_mw&quot;:4.52,&quot;dev_pu&quot;:-0.018,&quot;tol_mw&quot;:2.0,&quot;within&quot;:true}
{&quot;schema&quot;:&quot;hb.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784775906000,&quot;seq&quot;:771,&quot;src&quot;:&quot;orch-worker-2&quot;,&quot;role&quot;:&quot;worker&quot;,&quot;epoch&quot;:8,
 &quot;shards&quot;:[&quot;p1uhs19_1247--p1udt17263/0&quot;],&quot;lease_expires_ms&quot;:1784775909000,&quot;tick_lag_ms&quot;:12,&quot;wall_ms&quot;:1790434800000}
{&quot;schema&quot;:&quot;control.v1&quot;,&quot;request_id&quot;:&quot;mp-0088/1&quot;,&quot;op&quot;:&quot;QUARANTINE&quot;,&quot;args&quot;:{&quot;device_idx&quot;:[0,1,2]},&quot;requested_by&quot;:&quot;obs:PB1&quot;,&quot;approved_by&quot;:&quot;auto&quot;,&quot;reason&quot;:&quot;inc-014&quot;}
→ {&quot;request_id&quot;:&quot;mp-0088/1&quot;,&quot;status&quot;:&quot;applied&quot;,&quot;effect&quot;:{&quot;devices&quot;:3,&quot;mw&quot;:0.06}}
</code></pre>
<p><strong><code>ctl.control</code></strong> is served by the leader and is idempotent on <code>request_id</code>. Allowed <code>op</code> values: <code>QUARANTINE, RELEASE, REVOKE_CREDENTIAL, CAP_SHARD, SET_ALLOCATOR, SET_STORM_HOLD, SAFE_MODE, CONFIG_PUSH, ROLLBACK, EMBED_CHALLENGES</code>.</p>
<p><strong>Principal requests (L-23):</strong>
- Request: <code>principal_request.v1 {request_id, rev, principal, direction, target_mw, window{start_ms, end_ms}}</code>.
- Response: a <code>ctl.evt</code> notice with <code>status: ACCEPTED|PARTIAL|REJECTED</code>, <code>accepted_mw</code> and <code>reason</code>.</p>
<h3 id="d1-78-measurements-system-exogenous">7.8 Measurements, system, exogenous</h3>
<ul>
<li><strong><code>sim.meas.scada</code></strong> (4 s) columns: <code>feeder_idx</code>, <code>p_kw</code>, <code>q_kvar</code>, <code>v_head_pu</code>, <code>breaker_closed</code>.</li>
<li><strong><code>sim.meas.ami</code></strong> (15 min, published at interval end plus latency) columns: <code>home_idx</code>, <code>interval_start_ms</code>, <code>kwh_import</code>, <code>kwh_export</code>, <code>v_min_pu</code>, <code>v_max_pu</code>. D3 sums the claims of each home's devices.</li>
<li><strong><code>sim.system</code></strong>:
  <code>{"schema":"system.v1","t_ms":1784775906000,"f_baseline_hz":null,"f_prov":"none_for_window","df_est_mhz_lo":0.24,"df_est_mhz_hi":1.7,"p_disturbance_mw":3.0,"calibration":"fme_2025_26_median|deadband_damping","sigma_normal_mhz":13.7}</code></li>
<li>L-18 adds <code>f_hz</code>, <code>rocof_hz_s</code> and <code>ufls_stage</code>, published every 50 ms while |Δf| &gt; 17 mHz.</li>
<li><strong><code>exo.price</code> / <code>ctl.exo.price</code></strong> (real values for 22:00 CDT on 2026-07-22, from <code>rtm2026_lz.csv</code>):
  <code>{"schema":"exo.price.v1","t_ms":1784775600000,"interval_ms":900000,"available_ms":1784776620000,"kind":"rt_spp","src":"ercot.mis.NP6-785-ER:RTMLZHBSPP_2026","prov":"observed","market_model":"rtcb","usd_per_mwh":{"LZ_NORTH":344.13,"LZ_AEN":348.00}}</code></li>
<li><strong><code>exo.system</code></strong>:
  <code>{"schema":"exo.system.v1","t_ms":1784775600000,"f_hz":null,"f_prov":"modeled","inertia":{"v":null,"unit":"UNVERIFIED"},"prc_mw":null,"eea_level":0}</code></li>
<li><code>null</code> means ERCOT did not publish that value for the historical window (CI row 19).</li>
</ul>
<h3 id="d1-79-events-alerts-scores">7.9 Events, alerts, scores</h3>
<pre><code class="language-json">{&quot;schema&quot;:&quot;event.v1&quot;,&quot;event_id&quot;:&quot;e-000912&quot;,&quot;t_ms&quot;:1784781900000,&quot;family&quot;:&quot;physical&quot;,&quot;type&quot;:&quot;XFMR_TIER_N_START&quot;,&quot;severity&quot;:&quot;high&quot;,
 &quot;entity&quot;:{&quot;kind&quot;:&quot;xfmr&quot;,&quot;id&quot;:&quot;tr(r:p1udt17301-p1udt17301lv)&quot;},&quot;cause_ids&quot;:[],&quot;aggregated&quot;:false,
 &quot;text&quot;:&quot;Transformer above its 110% normal rating for 30 min (battery-attributable)&quot;,&quot;data&quot;:{&quot;loading_pct&quot;:131.2,&quot;kva&quot;:25.0}}
{&quot;schema&quot;:&quot;alert.v1&quot;,&quot;alert_id&quot;:&quot;al-0221&quot;,&quot;t_ms&quot;:1784776201600,&quot;detector&quot;:&quot;D0&quot;,&quot;layer&quot;:&quot;audit&quot;,&quot;severity&quot;:&quot;critical&quot;,
 &quot;subject&quot;:{&quot;kind&quot;:&quot;credential&quot;,&quot;id&quot;:&quot;k-p1uhs19_1247--p1udt17263/0-e8&quot;},&quot;first_evidence_ms&quot;:1784776200400,
 &quot;evidence&quot;:[{&quot;subject&quot;:&quot;ctl.cmd.p1uhs19_1247--p1udt17263/0&quot;,&quot;seq&quot;:1001412}],&quot;score&quot;:1.0,&quot;threshold&quot;:&quot;shard sum -1510 kW vs plan +880 kW&quot;,
 &quot;explain&quot;:&quot;A valid shard key ordered 91 batteries to charge at full power; no dispatch plan asked for that.&quot;}
{&quot;schema&quot;:&quot;score.v1&quot;,&quot;run_id&quot;:&quot;r-7f3a21c0&quot;,&quot;t_ms&quot;:1784790000000,&quot;final&quot;:true,&quot;ttd_s&quot;:1.6,&quot;ttm_s&quot;:9.8,&quot;peak_unauthorized_mw&quot;:0.05,&quot;landed_fraction&quot;:0.017,
 &quot;xfmr_tierN&quot;:0,&quot;xfmr_tierE&quot;:0,&quot;members_below_reserve&quot;:0,&quot;double_applies&quot;:0,&quot;zombie_applies&quot;:0,&quot;track_mad_pu&quot;:0.021,
 &quot;counterfactual&quot;:{&quot;defenses&quot;:&quot;off&quot;,&quot;peak_unauthorized_mw&quot;:2.9}}
</code></pre>
<ul>
<li>The score values above are illustrative.</li>
<li><code>truth.evt</code> carries <code>{"family":"injection","type":"FAULT_START","cause_ids":["f-0007"],…}</code> and changes in adversary state.</li>
</ul>
<h3 id="d1-710-scenario-dsl-scenariodraft-and-scenario">7.10 Scenario DSL: <code>ScenarioDraft</code> and <code>Scenario</code></h3>
<p><strong><code>ScenarioDraft</code></strong> is what the LLM fills in:
- non-recursive;
- <code>additionalProperties:false</code> on every object;
- <strong>no</strong> <code>minimum</code> / <code>maximum</code> / <code>minLength</code>;
- no outcome fields;
- <code>events[]</code> is <code>anyOf</code> across per-kind objects, each with a <code>const</code> <code>kind</code>;
- <code>when_all</code> is one level deep: <code>{metric, op, value, for_s}</code>.</p>
<p><strong><code>Scenario</code></strong> is the validator's output. It adds:
- <code>expect[]</code>: <code>{metric, op, value, allocator?, defenses?}</code>, evaluated over <code>contracts/metrics.yaml</code>. The same registry also feeds <code>when_all</code> and UI <code>watch[]</code>.
- resolved IDs;
- <code>scenario_hash</code> (sha256 of the canonical JSON);
- <code>bounds</code>.</p>
<p><code>allocator</code>, <code>defenses: on|off</code>, <code>pacing</code> and <code>speed</code> are <strong>run</strong> parameters, not scenario fields.</p>
<pre><code class="language-json">{&quot;dsl_version&quot;:&quot;1&quot;,&quot;id&quot;:&quot;sc-03-hijack-shard&quot;,&quot;seed&quot;:20260722,
 &quot;window&quot;:{&quot;replay_window&quot;:&quot;peak_2026_07_22&quot;,&quot;start_local&quot;:&quot;2026-07-22T17:00&quot;,&quot;tz&quot;:&quot;America/Chicago&quot;,&quot;duration_min&quot;:540},
 &quot;grid&quot;:{&quot;feeders&quot;:[&quot;p1uhs19_1247--p1udt17263&quot;],&quot;penetration_pct&quot;:20,&quot;two_cabinet_share&quot;:0.35,&quot;class_mix&quot;:{&quot;legacy_25&quot;:0.4,&quot;core_39_2&quot;:0.6},
         &quot;placement&quot;:&quot;dispersed&quot;,&quot;shard_max_devices&quot;:120},
 &quot;defenses&quot;:{&quot;device_start_delay_max_s&quot;:120,&quot;flip_lock_s&quot;:300,&quot;signed_commands&quot;:true,&quot;fleet_freq_response&quot;:&quot;off&quot;,
             &quot;comms_loss_policy&quot;:&quot;IDLE_ON_EXPIRY&quot;,&quot;auto_approve&quot;:&quot;safe_direction&quot;,&quot;detectors&quot;:[&quot;D0&quot;]},
 &quot;events&quot;:[{&quot;id&quot;:&quot;steal&quot;,&quot;kind&quot;:&quot;credential_compromise&quot;,&quot;at_min&quot;:0,&quot;when_all&quot;:[],&quot;target&quot;:{&quot;select&quot;:&quot;shard&quot;,&quot;shard&quot;:&quot;p1uhs19_1247--p1udt17263/0&quot;},&quot;params&quot;:{&quot;scope&quot;:&quot;shard&quot;}},
           {&quot;id&quot;:&quot;strike&quot;,&quot;kind&quot;:&quot;setpoint_override&quot;,&quot;at_min&quot;:310,&quot;when_all&quot;:[],&quot;target&quot;:{&quot;select&quot;:&quot;compromised&quot;,&quot;count&quot;:91},&quot;params&quot;:{&quot;pattern&quot;:&quot;full_swing&quot;,&quot;p_kw&quot;:-20.0,&quot;vector&quot;:&quot;cloud&quot;}}],
 &quot;adversary&quot;:{&quot;policy&quot;:&quot;scripted&quot;,&quot;goal&quot;:&quot;outage&quot;,&quot;fallback_goal&quot;:&quot;degrade&quot;,&quot;decision_period_s&quot;:60}}
</code></pre>
<p><code>at_min 310</code> is 22:10 CDT. The validator clamps <code>p_kw</code> to each device's class rating.</p>
<p><strong>Kind → executor</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>Kinds</th>
<th>Executor</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>feeder_outage</code>, <code>substation_outage</code>, <code>feeder_restore</code>, <code>comms_outage</code>, <code>generator_trip</code>, <code>heat_wave</code>, <code>winter_storm</code>, <code>misinstall</code>, <code>member_tamper</code>, <code>telemetry_bias</code>, <code>device_fault</code></td>
<td><code>sim</code></td>
</tr>
<tr>
<td><code>feed_spoof</code>, <code>feed_blackout</code></td>
<td><code>feed</code></td>
</tr>
<tr>
<td><code>credential_compromise</code></td>
<td>adversary</td>
</tr>
<tr>
<td><code>setpoint_override</code></td>
<td>forged <code>cmd.v1</code> (cloud) or <code>sim</code> (firmware / backdoor)</td>
</tr>
<tr>
<td><code>proc_kill</code>, <code>proc_pause</code>, <code>bus_partition</code>, <code>principal_request</code></td>
<td><code>ctl</code></td>
</tr>
<tr>
<td><code>pipeline_fault</code></td>
<td><code>obs</code></td>
</tr>
</tbody>
</table></div>
<h3 id="d1-711-fault-api">7.11 Fault API</h3>
<p>Every injection goes through the fault router and is logged with a <code>fault_id</code>.</p>
<pre><code class="language-json">POST /faults {&quot;target&quot;:&quot;ctl&quot;,&quot;kind&quot;:&quot;proc_kill&quot;,&quot;selector&quot;:{&quot;proc&quot;:&quot;orch-worker-2&quot;},&quot;at_ms&quot;:1784775900000,&quot;params&quot;:{&quot;signal&quot;:&quot;SIGKILL&quot;}}
→ {&quot;fault_id&quot;:&quot;f-0007&quot;,&quot;affected&quot;:{&quot;devices&quot;:91,&quot;mw_nameplate&quot;:1.51,&quot;processes&quot;:[&quot;orch-worker-2&quot;]}}
</code></pre>
<p><code>GET /faults/manifest</code> lists every kind with its parameter schema. UI buttons submit one-event fragments to <code>POST /faults</code>.</p>
<h3 id="d1-712-gateway-http-and-websocket">7.12 Gateway HTTP and WebSocket</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Endpoint</th>
<th>Body → result</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>POST /runs</code></td>
<td><code>{scenario_hash, allocator, defenses, pacing, speed, record:true}</code> → <code>{run_id, ws_url}</code></td>
</tr>
<tr>
<td><code>GET /runs/{run_id}/report</code></td>
<td>metrics, <code>expect</code> pass/fail, A/B diff</td>
</tr>
<tr>
<td><code>POST /whatif/hosting</code></td>
<td><code>{feeder_id, class_mix, placement, seeds[], allocators[], referee:"bucket"｜"ac", knowledge, n_max}</code> → <code>{job_id}</code>; writes <code>runs/&lt;job_id&gt;/hosting.parquet</code> and <code>summary.json</code> (§9.1)</td>
</tr>
<tr>
<td><code>GET /scenarios/schema?form=draft｜scenario</code> / <code>POST /scenarios/validate</code></td>
<td>JSON Schema / <code>{ok, normalized, errors:[{path, code, message, allowed}], derived}</code></td>
</tr>
<tr>
<td><code>POST /studio/compile</code> (SSE)</td>
<td>stages: drafting, validating, repairing, done<code>{scenario_hash}</code></td>
</tr>
<tr>
<td><code>GET /sources</code>, <code>GET /insights/{id}</code></td>
<td>credits; Track 1 JSON</td>
</tr>
</tbody>
</table></div>
<p><strong>WebSocket <code>/ws</code>, server → client</strong>
- <code>hello{protocol:"headroom-ws/1", run_id, topology_id, fleet_id, pacing, view_mode}</code>
- <code>frame</code>: a spine JSON keyframe at ≤5 Hz, <code>{t_ms, view, device:{p_kw[], soc_pct[], mode[], flags[]}, xfmr:{loading_pct[], tier[]}, feeder:{p_kw[], loading_pct[]}}</code>. Binary deltas are L-26.
- <code>kpi</code> at 2 Hz wall.
- <code>event</code>: event.v1 plus gateway-computed <code>links{caused_by, mitigated_by}</code> (string IDs). Never dropped.
- <code>control_plane</code>, derived from <code>ctl.hb</code> and <code>obs.health</code>.
- <code>run_status</code>, <code>heartbeat</code>.</p>
<p><strong>WebSocket <code>/ws</code>, client → server:</strong> <code>subscribe</code>, <code>control{play|pause|speed|seek|next_event}</code>, <code>ack{seq}</code>.</p>
<p><code>flags.compromised_truth</code> is sent only when <code>view=truth</code>.</p>
<hr />
<h2 id="d1-8-scenario-catalog">8. Scenario catalog</h2>
<p><strong>Defaults for every scenario</strong>
- Window <code>peak_2026_07_22</code>, 17:00 → 02:00 CDT.
- Grid S1 with the demo fleet (§6.1).
- Four invariants asserted every time: <code>run.crashed == 0</code>, <code>members.below_reserve == 0</code>, <code>ctl.double_applies == 0</code>, <code>obs.truth_subscriptions == 0</code>.
- Numeric thresholds are ASSUMPTIONs, <strong>pinned with a margin after the first measured run</strong>. After that they act as regression tests (AO F12).</p>
<div class="tw"><table>
<thead>
<tr>
<th>ID</th>
<th>Name</th>
<th>Spine</th>
<th>Trigger and parameters</th>
<th>Expected orchestrator behaviour</th>
<th>Detection</th>
<th><code>expect:</code> (beyond invariants)</th>
</tr>
</thead>
<tbody>
<tr>
<td>SC-01</td>
<td>Price-drop charging rebound (headline window)</td>
<td>Yes</td>
<td>No injection. The desk charge block starts 23:15, −0.346 → −0.996 pu. Run once per allocator.</td>
<td>naive: synchronized charging. naive_jitter: same plateau, step spread over 120 s. feeder_aware: envelopes bind, charging is deferred, <code>COMMIT_DERATE</code>.</td>
<td>physics outcome</td>
<td><code>grid.xfmr_tierN &gt;= 1 {naive}</code>; <code>grid.xfmr_tierN == 0 {feeder_aware}</code>; <code>grid.xfmr_tierE == 0 {feeder_aware}</code>; <code>market.at_risk_mw_max &gt; 0 {feeder_aware}</code></td>
</tr>
<tr>
<td>SC-02</td>
<td>Worker <code>kill -9</code> during the discharge ramp</td>
<td>Yes</td>
<td><code>proc_kill orch-worker-2</code> at 22:05 (<code>at_min 305</code>). Distributed, 1×.</td>
<td>Lease expires after 3 s sim. Shard moves to epoch+1 and gets a full resend. Devices hold their commands, so no gap.</td>
<td><code>ctl.evt</code> SHARD_REASSIGNED</td>
<td><code>ctl.failover_first_cmd_ms &lt;= 5000</code>; <code>ctl.devices_expired_during_failover == 0</code>; <code>ctl.zombie_applies == 0</code>; <code>market.track_dev_pu_event - market.track_dev_pu_baseline &lt;= 0.05</code></td>
</tr>
<tr>
<td>SC-03</td>
<td>Hijack via stolen shard key (cloud path)</td>
<td>Yes</td>
<td>Shard /0 key stolen; full swing at 22:10. ≈91 devices, ≈3.0 MW swing.</td>
<td>Device delay holds the forgeries. PB1 revokes, rotates keys, resends and quarantines. The re-split moves budget to shards /1 and /2.</td>
<td>D0, ≤2 s</td>
<td><code>security.ttd_s &lt;= 5 {on}</code>; <code>security.landed_fraction &lt;= 0.06 {on}</code>; <code>security.peak_unauthorized_mw &gt;= 2.0 {defenses:off}</code>; <code>grid.xfmr_tierE == 0 {on}</code></td>
</tr>
<tr>
<td>SC-04</td>
<td>Comms partition and flapping (sPower pattern)</td>
<td>L-02</td>
<td><code>comms_outage</code> on cell-17: 240 s down / 60 s up for 2 h from 21:30</td>
<td>SUSPECT → stop renewing → same-feeder replacement at expiry. STALE at 180 s. Re-admit after 60 s.</td>
<td>D7 (L-20) or DEGRADED_TELEMETRY</td>
<td><code>market.track_dev_pu_max &lt;= 0.10</code>; <code>ctl.belief_error_kw_max &lt;= 50</code></td>
</tr>
<tr>
<td>SC-05</td>
<td>Feeder outage and restoration</td>
<td>L-03</td>
<td><code>feeder_outage</code> at 21:30 for 30 min, then restore with stagger <code>governor</code> or <code>none</code></td>
<td>Homes island (no export). Envelope → 0, derate. On restore: 300 s hold, then governed recharge with cold-load pickup.</td>
<td><code>sim.evt</code> BREAKER_TRIP</td>
<td><code>grid.restore_peak_kw {governor} &lt; {none}</code>; <code>members.unserved_kwh == 0</code></td>
</tr>
<tr>
<td>SC-06</td>
<td>Zombie worker</td>
<td>L-04</td>
<td>SIGSTOP <code>orch-worker-2</code> for 10 s at 22:05, then SIGCONT</td>
<td>Self-fence; any late sends are rejected STALE_EPOCH</td>
<td>STALE_EPOCH counter</td>
<td><code>ctl.zombie_applies == 0</code>; <code>ctl.stale_epoch_rejects &gt;= 1</code></td>
</tr>
<tr>
<td>SC-07</td>
<td>Bus partition of one worker</td>
<td>L-11</td>
<td>Cut the worker's fault proxy for 30 s</td>
<td>Clock-silence self-fence; the majority side reassigns</td>
<td>SELF_FENCED</td>
<td><code>ctl.zombie_applies == 0</code></td>
</tr>
<tr>
<td>SC-08</td>
<td>Whole bus down</td>
<td>L-12</td>
<td>Kill <code>nats-server</code> for 60 s</td>
<td>Everything fences. Devices go idle with backup armed within 30–40 s. Truth log continues.</td>
<td>by design</td>
<td><code>ctl.idle_by_s &lt;= 40</code>; <code>run.truth_log_gap_s == 0</code></td>
</tr>
<tr>
<td>SC-09</td>
<td>Detector crash</td>
<td>L-14</td>
<td><code>pipeline_fault obs-detect</code> for 60 s</td>
<td>BLIND → shard caps halved; the detector resumes from its durable consumer</td>
<td><code>obs.health</code></td>
<td><code>obs.resume_gap_alerts_lost == 0</code></td>
</tr>
<tr>
<td>SC-10</td>
<td>1,000-battery hijack on S2</td>
<td>L-15</td>
<td>≈21% of 3,526 homes (741 homes × 1.35 = 1,000 devices); several shards stolen; 33 MW swing</td>
<td>As SC-03, across feeders; healthy feeders cover</td>
<td>D0</td>
<td><code>security.landed_fraction &lt;= 0.06 {on}</code>; <code>sys.df_est_mhz_hi &lt;= 17.5</code></td>
</tr>
<tr>
<td>SC-11</td>
<td>Stealth creep</td>
<td>L-21</td>
<td>A 1,000-device cohort under-delivers s kW; 7 sim-days, headless</td>
<td>Trust down-weights the cohort; challenges; derate</td>
<td>D3 pooled CUSUM</td>
<td><code>security.ttd_h(s=19kW) &lt;= 4</code>; curve recorded (§9.4)</td>
</tr>
<tr>
<td>SC-12</td>
<td>Contractor mis-install (CT polarity)</td>
<td>L-22</td>
<td><code>misinstall</code> batch b-0917: claimed sign flipped</td>
<td>Exclude the batch; roll back</td>
<td>D3 sign flip, D6</td>
<td><code>security.ttd_s &lt;= 900</code></td>
</tr>
<tr>
<td>SC-13</td>
<td>Member hoarding</td>
<td>L-22</td>
<td>5 homes go offline during dispatch windows</td>
<td>Exclude from commitments; open a human case; never disable backup</td>
<td>D10</td>
<td><code>obs.fp_devices &lt;= 1</code></td>
</tr>
<tr>
<td>SC-14</td>
<td>Conflicting principals</td>
<td>L-23</td>
<td><code>principal_request</code> from a <em>hypothetical</em> GVEC-style co-op program (80% access) against ADER and the 20% floor</td>
<td>Admission control returns PARTIAL; the floor is never lent</td>
<td>—</td>
<td><code>principal.partial &gt;= 1</code></td>
</tr>
<tr>
<td>SC-15</td>
<td>Generator trip, 2,750 MW (what-if)</td>
<td>L-18</td>
<td><code>fleet_freq_response</code> off vs <code>ffr</code></td>
<td>Off by default; the tracker excludes <code>p_reflex</code></td>
<td>—</td>
<td><code>sys.nadir_hz {off} &gt;= 59.3</code></td>
</tr>
<tr>
<td>SC-16</td>
<td>Winter storm (Uri)</td>
<td>L-19</td>
<td><code>uri_2021</code> window; storm hold at 95%; rotating outage</td>
<td>Storm hold, islanding, staggered recharge</td>
<td>—</td>
<td><code>members.unserved_kwh</code> recorded</td>
</tr>
<tr>
<td>SC-17</td>
<td>Price feed spoof</td>
<td>L-24</td>
<td>×20 on LZ_NORTH for 2 intervals</td>
<td>Hold the last good value; bound the response to 10% of the partition</td>
<td>D8</td>
<td><code>security.ttd_s &lt;= 900</code></td>
</tr>
<tr>
<td>SC-18</td>
<td>Comms jamming at peak (N-1)</td>
<td>L-20</td>
<td>Carrier lte-A down at 22:00</td>
<td>With N-1 on, the commitment already excludes the largest group</td>
<td>D7</td>
<td><code>market.at_risk_mw_max {n1:on} &lt; {n1:off}</code></td>
</tr>
</tbody>
</table></div>
<hr />
<h2 id="d1-9-metrics-and-headline-experiments">9. Metrics and headline experiments</h2>
<p>Every metric is a key in <code>contracts/metrics.yaml</code>. The scorer reads only the run log (CI §2.3).</p>
<h3 id="d1-91-hosting-capacity-naive-vs-naivejitter-vs-feeder-aware-the-headline">9.1 Hosting capacity: naive vs naive+jitter vs feeder-aware (the headline)</h3>
<p><strong>Harness.</strong> Owned by world-sim; headless and in-process.
- <strong>Loops:</strong> for each placement (dispersed, seeds 1–5; clustered is L-15) and each allocator, sweep N in placement order. Use a coarse grid, then bisect around each tier's first violation.
- <strong>Window:</strong> SC-01.
- <strong>Referee:</strong> <code>bucket</code> in the spine; <code>ac</code> (OpenDSS) in L-01.
- <strong>Tick:</strong> 10 s (<span class="tag t-asm">ASSUMPTION</span>; measure the time per run).
- <strong>Knowledge:</strong> <code>nameplate</code>. The four-level value-of-information sweep is L-16 (WS §4.7).</p>
<p><strong>Battery-attributable.</strong> A violation counts only if it is present in the run and absent from, or worse than, the zero-battery twin at the same timestamp.</p>
<p><strong>Tiers.</strong> S is apparent power in kVA. Ratings come from <code>Transformers.dss</code>.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Tier</th>
<th>Rule</th>
</tr>
</thead>
<tbody>
<tr>
<td>Info</td>
<td><code>S &gt; kva</code>, counted only</td>
</tr>
<tr>
<td><strong>N</strong> (normal)</td>
<td><code>S &gt; normhkva</code> (110%) for ≥30 consecutive min</td>
</tr>
<tr>
<td><strong>E</strong> (emergency)</td>
<td><code>S &gt; emerghkva</code> (150%) at any tick</td>
</tr>
<tr>
<td><strong>A</strong> (ageing, L-17)</td>
<td><code>∫V_run dt / ∫V_twin dt &gt; 1.5</code> (<span class="tag t-asm">ASSUMPTION</span>), with <code>V = 2^((θ_h − 98)/6)</code> [R: Demo metrics] and IEC 60076-7 thermal parameters as ASSUMPTIONs (WS §4.5)</td>
</tr>
</tbody>
</table></div>
<p>Also reported: feeder-head loading against the derived rating; minutes of reverse flow above X_f; and, in <code>ac</code> mode only, homes outside 0.95–1.05 pu.</p>
<p><strong>Outputs</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>Metric</th>
<th>Computation</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>first_n_tier{N,E}</code></td>
<td>smallest N with ≥1 attributable violation of that tier; median and range across seeds</td>
</tr>
<tr>
<td><code>xfmr_tier{N,E}(N)</code></td>
<td>transformer count per tier vs N (the main curve), split by 25 / 50 / 75 kVA</td>
</tr>
<tr>
<td><code>useful_capacity_n</code></td>
<td>largest N with zero tier-N and tier-E violations (and zero voltage exits in <code>ac</code>)</td>
</tr>
<tr>
<td><code>firm_mw(N)</code></td>
<td>minimum over the charge block of <code>α·deliverable_down</code>; the knee is where <code>Δfirm/ΔN &lt; 0.1 kW</code> per device (<span class="tag t-asm">ASSUMPTION</span>)</td>
</tr>
<tr>
<td><code>mw_given_up(N)</code></td>
<td><code>∫(base_point − delivered)⁺ dt</code> over the charge block, in MWh</td>
</tr>
<tr>
<td><code>usd_given_up(N)</code></td>
<td><code>Σ (energy charged under feeder_aware − under naive) × SPP</code> at the price node. A negative value means awareness <em>saved</em> money: prices keep falling after 23:15 on 2026-07-22. Measured, not assumed.</td>
</tr>
<tr>
<td>Fragility map</td>
<td>each transformer coloured by the N at which naive first puts it in tier N, with its kVA class: "which quarter break on the first Core, and where" (CJ §2.2)</td>
</tr>
</tbody>
</table></div>
<p>A <code>transformer_upgrade_policy = 25_to_50_on_core</code> sweep repeats all of the above.</p>
<p><strong>Wording.</strong> Never say "hosting capacity is N". Naive gives about 1–2 by construction (CJ §2.3). The claim is the curves, the fragility map, and the $/MW cost of staying out of tiers N and E.</p>
<h3 id="d1-92-control-plane-failover-sc-02-sc-06-sc-07">9.2 Control-plane failover (SC-02, SC-06, SC-07)</h3>
<p><strong>Metrics</strong> (wall and sim times are both recorded and shown, with <code>pacing</code> and <code>speed</code>):
- <code>detect_ms</code> = t(SHARD_REASSIGNED) − t(kill).
- <code>failover_first_cmd_ms</code> = t(first epoch+1 command on the shard) − t(kill).
- <code>devices_expired_during_failover</code>: devices whose command expired between the kill and the first new command. Must be 0 while the first new command arrives within 30 s.
- <code>zombie_applies</code>: accepts of commands from an old epoch, counted from truth. Must be 0.
- <code>stale_epoch_rejects</code>, from telemetry.
- <code>track_dev_pu_event − track_dev_pu_baseline</code>: per-unit deviation in the interval containing the kill, minus the same interval of a no-kill run with the same seed.</p>
<p><strong>Reporting</strong>
- R4 reports p50 and p99 over 20 kills and 5 pauses.
- "In tolerance" is only ever shown next to the tolerance-to-capability ratio. That ratio is 2 ÷ 4.52 = 44%, which makes the check trivial at demo scale.</p>
<h3 id="d1-93-hijack-containment-sc-03-sc-10">9.3 Hijack containment (SC-03, SC-10)</h3>
<p><code>p_auth,i(t)</code> is the output device <em>i</em> would have produced from legitimate commands only; sim tracks it as a shadow.</p>
<p><strong>Metrics</strong>
- <code>peak_unauthorized_mw = max_t Σ_i |p_true,i − p_auth,i|</code>.
- <code>landed_fraction = peak_unauthorized_mw ÷ nominal swing</code>.
- <code>ttd_s</code>: the first correct alert whose subject covers the affected set, minus the first physical effect (the first device off by more than 1 kW).
- <code>ttm_s</code>: the first effect until unauthorized MW falls below 5% of its peak.
- <strong>Blast radius:</strong> homes and transformers in tier N/E; peak feeder loading; the credential's swing as a multiple of feeder headroom and of 1% of system load (911 MW, <span class="tag t-der">DERIVED</span> from 91,134 MW).</p>
<p><strong>Frequency band</strong>
- <code>df_lo = ΔP × 0.081 mHz/MW</code>, the median for 2025–26.
- <code>df_hi = ΔP/D_L</code> below the deadband, otherwise <code>(ΔP + K_g·db)/(D_L + K_g)</code>, with:
  - <code>D_L = 1,750 MW/Hz</code> (<span class="tag t-asm">ASSUMPTION</span>);
  - <code>K_g = 25,900 MW/Hz</code> (<span class="tag t-der">DERIVED</span>, WS §4.6);
  - <code>db = 0.017 Hz</code> (<span class="tag t-unv">UNVERIFIED</span>).
- Results: 40 MW → 3.2–17.4 mHz; one S1 shard (3.0 MW) → 0.24–1.7 mHz.
- Always shown next to σ 13.7 mHz and the 150 mHz gap to 59.85 Hz.</p>
<p><strong>A/B</strong> uses the same seed with <code>defenses: on</code> vs <code>off</code>. Off means device delay 0, detectors off and playbooks off.</p>
<p><strong>Reference</strong> (Monte Carlo, <code>evidence/critique-scratch/adversary_checks.py</code>):</p>
<div class="tw"><table>
<thead>
<tr>
<th>Path</th>
<th>Share of the swing that lands</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device-enforced delay, D0 at 1 s</td>
<td>1.5%</td>
</tr>
<tr>
<td>Delay set by the command</td>
<td>79%</td>
</tr>
<tr>
<td>Backdoor, caught by D1 at ~15 s</td>
<td>13%</td>
</tr>
<tr>
<td>Backdoor, caught by D2 at ~20 s</td>
<td>17%</td>
</tr>
</tbody>
</table></div>
<p>The on-screen conditions are:
1. the delay is enforced by the device;
2. the device honours revocation;
3. the attack uses the audited cloud path.</p>
<h3 id="d1-94-stealth-harm-vs-time-to-detect">9.4 Stealth: harm vs time to detect</h3>
<p><strong>Detector:</strong> D3 runs a pooled cohort CUSUM on the device-meter residual, <code>Σ_cohort(E_meter − ∫p_site_claim)</code> per 15 minutes.
- σ_R = σ_e·√n. With σ_e = 0.15 kWh (<span class="tag t-asm">ASSUMPTION</span>, re-measured on benign seeds) and n = 1,000, σ_R = 4.74 kWh.
- k = 0.5σ_R and h = 5.</p>
<p><strong>Analytic curve:</strong>
- mean TTD = Siegmund ARL(δ) × 15 min;
- harm = s × TTD.</p>
<p>The in-control ARL is 938 intervals, about 9.8 days per chart. Across about 50 charts that is roughly 5 alarms a day, which is why an alarm triggers a challenge rather than a quarantine.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Sustained shortfall (1,000 devices)</th>
<th>Mean TTD</th>
<th>Harm before detection</th>
</tr>
</thead>
<tbody>
<tr>
<td>19 kW</td>
<td>2.6 h</td>
<td>≈49 kWh</td>
</tr>
<tr>
<td>9.5 kW</td>
<td>9.5 h</td>
<td>≈90 kWh</td>
</tr>
<tr>
<td>4.7 kW</td>
<td>35 h</td>
<td>≈165 kWh</td>
</tr>
<tr>
<td>1.9 kW</td>
<td>4.3 days</td>
<td>≈196 kWh</td>
</tr>
</tbody>
</table></div>
<p>For contrast, the naive "deliver 80% of the award" tactic loses about 4 MW and is caught at once.</p>
<p><strong>Simulated points:</strong> SC-11 (L-21) overlays simulated points on the curve.</p>
<p><strong>Chart caveats:</strong>
- σ_e is assumed, and the curve scales linearly with it.
- 15-minute detection needs a device meter.
- AMI data likely arrives next-day (<span class="tag t-unv">UNVERIFIED</span>).</p>
<h3 id="d1-95-track-1-findings">9.5 Track 1 findings</h3>
<p><strong>(a) The recharge window sits on the morning solar ramp.</strong> This replaces DI's "refuted at zone level", per CJ §2.7.</p>
<p><strong>Method.</strong>
- Scope: every summer day (Jun–Aug 2026, 92 days) in each load zone.
- For each day, find the start of the cheapest 2-hour block of 15-minute RT SPP within the calendar day.
- Data: <code>evidence/scratchpad-20260925/bp-data-ingest/rtm2026_lz.csv</code>.
- Script: <code>evidence/critique-scratch/price_profile_check.py</code>.</p>
<p><strong>Result.</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>Load zone</th>
<th>Days starting 07:00–10:59 CPT (of 92)</th>
</tr>
</thead>
<tbody>
<tr>
<td>LZ_HOUSTON</td>
<td>67</td>
</tr>
<tr>
<td>LZ_NORTH</td>
<td>66</td>
</tr>
<tr>
<td>LZ_AEN</td>
<td>67</td>
</tr>
</tbody>
</table></div>
<ul>
<li>In LZ_HOUSTON, 59 days started 07:00–08:59.</li>
<li>The Jan–Sep 2026 hourly median price is lowest from 08:00 to 12:59 (LZ_NORTH: $17.2–19.3).</li>
</ul>
<p><strong>Value.</strong> Perfect-foresight charging is $9–11/MWh cheaper than the naive post-peak rule (DI §4.6 QC). At 40 kWh that is about <strong>$0.40 per Core per day</strong>, against a grid-scale benchmark of about $1.58 a day (<span class="tag t-der">DERIVED</span> [R: Location…]).</p>
<p><strong>Caveats.</strong>
- The saving assumes perfect foresight.
- Windows are calendar-day. DI's oracle ran to next-day noon; verify that it lands on the same slot.
- DI's naive-onset statistics dropped 30–51% of days by selection (<code>rebound_exclusions.py</code>). Only the 22:45 median onset is quoted.
- "Solar ramp" is our interpretation.</p>
<p><strong>Open question (L-06b).</strong> Run SC-01 on every summer day under each charging rule. If feeder-aware staggering keeps the morning saving while raising hosting capacity, feeder awareness is revenue-neutral or better.</p>
<p><strong>(b) The grid got stiffer per MW.</strong></p>
<p><strong>Method.</strong> Sensitivity = (pre-event frequency − nadir) ÷ MW lost, per event. Source: NP12-261-M as of 2026-08-18 (<code>evidence/scratchpad-20260925/bp-data-ingest/fme.zip</code>). Script: <code>evidence/critique-scratch/fme_sensitivity.py</code>.</p>
<p><strong>Result.</strong></p>
<div class="tw"><table>
<thead>
<tr>
<th>Period</th>
<th>Median sensitivity</th>
</tr>
</thead>
<tbody>
<tr>
<td>2015–17 (n = 86)</td>
<td>0.212 mHz/MW</td>
</tr>
<tr>
<td>2025–26 (n = 9)</td>
<td><strong>0.081 mHz/MW</strong> (bootstrap 95% CI 0.072–0.112)</td>
</tr>
</tbody>
</table></div>
<ul>
<li>That is a 2.6× ratio.</li>
<li>Size-matched to 700–1,200 MW losses, the trend still holds: 0.203 → 0.082.</li>
<li>The last event below 59.85 Hz was on 2023-05-01: 59.847 Hz after an 851 MW loss.</li>
</ul>
<p><strong>Caveats (shown on the chart).</strong>
- The reporting standard changed from BAL-001-TRE-1 to TRE-2 in 2022.
- The smallest recorded loss rose from about 400–500 MW to about 700 MW, so the selection criteria probably changed.
- n = 9, and the relationship is correlation only. Batteries supplying 51% of RRS is a plausible driver [G §3].</p>
<p><strong>Implication.</strong> Replays need era-specific calibration: 2021 sensitivity is about 2.4× that of 2026.</p>
<p><strong>Supporting chart (L-06).</strong> The 2026-09-25 trace: 7,251 samples, σ 13.7 mHz, none outside ±36 mHz.</p>
<hr />
<h2 id="d1-10-data-sources-and-licensing">10. Data sources and licensing</h2>
<p>Every endpoint was tested on 2026-09-25/26. Caches are in <code>evidence/</code>. The spine needs <strong>no network</strong>: it runs on committed extracts, the schematic map, the library and recorded runs.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Source</th>
<th>Endpoint (tested)</th>
<th>Offline cache</th>
<th>License / attribution</th>
</tr>
</thead>
<tbody>
<tr>
<td>ERCOT RT SPP annual (NP6-785-ER)</td>
<td>MIS <code>mirDownload?doclookupId=1276781176</code> (2026), <code>1177737535</code> (2025)</td>
<td><code>evidence/scratchpad-20260925/bp-data-ingest/rtm2026.zip</code>, <code>rtm2026_lz.csv</code>, <code>rtm2025_lz.csv</code></td>
<td>Raw ERCOT data may be redistributed "in compilations, charts, and analyses". No logo. README line: "Source: ERCOT public data; ERCOT does not guarantee accuracy of this compilation" [E §9].</td>
</tr>
<tr>
<td>ERCOT Uri RT SPP 2021</td>
<td>DocID 814922832</td>
<td><code>…/ercot/rtm2021.zip</code></td>
<td>same</td>
</tr>
<tr>
<td>Frequency events (NP12-261-M)</td>
<td>DocID 1263831744</td>
<td><code>…/bp-data-ingest/fme.zip</code>, <code>…/ercot/fme/</code></td>
<td>same</td>
</tr>
<tr>
<td>Native load</td>
<td><code>ercot.com/files/docs/…/Native_Load_2026.zip</code></td>
<td><code>…/bp-data-ingest/nl2025.zip</code>, <code>nl2026.zip</code></td>
<td>same</td>
</tr>
<tr>
<td>ADER monthly report; limits tracker</td>
<td><code>ercot.com/files/docs/2025/04/28/ADER_Monthly_Report_202506_202606.xlsx</code>; <code>…/Limits-of-Participation-Tracking_06-01-2026.xlsx</code></td>
<td><code>…/bp-data-ingest/ader_monthly.xlsx</code>, <code>…/ercot/lop.xlsx</code></td>
<td>same</td>
</tr>
<tr>
<td>ERCOT dashboards</td>
<td><code>ercot.com/api/1/services/read/dashboards/*.json</code> (keyless, undocumented, 60 s cache)</td>
<td><code>…/ercot/db_*.json</code>; <code>…/bp-data-ingest/dc-tie-flows.json</code></td>
<td>same; poll no faster than <code>max-age</code></td>
</tr>
<tr>
<td>ERCOT Public API (optional)</td>
<td><code>api.ercot.com/api/public-reports</code> (key plus 1 h token; 30 requests/min; US only)</td>
<td>—</td>
<td>≤3 downloads per report per 12 months [E §1, §9]</td>
</tr>
<tr>
<td>NREL SMART-DS P1U</td>
<td><code>oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/2018/AUS/P1U/…</code></td>
<td><code>p1u_metrics.csv</code>, <code>sds/</code>, <code>sds2/</code> (<code>p1uhs0_1247</code>), <code>smartds_readme.md</code>. <strong>The S1 feeder and <code>profiles/</code> need a fetch.</strong></td>
<td>CC BY 4.0. Credit "NREL SMART-DS" (NREL is now the National Laboratory of the Rockies).</td>
</tr>
<tr>
<td>Weather</td>
<td>Open-Meteo archive; NWS (User-Agent required); NCEI KAUS</td>
<td><code>om_uri.json</code>, <code>om_aug.json</code>, <code>nws_*.json</code>, <code>ncei.csv</code></td>
<td>The Open-Meteo free tier is <strong>non-commercial</strong> (CC BY 4.0), so commit NCEI/NWS data (public domain).</td>
</tr>
<tr>
<td>OSM infrastructure</td>
<td>Overpass bbox query (area queries return 406)</td>
<td><code>ovp_bb.json</code>, <code>ovp_bb2.json</code>, <code>ovp_metro.json</code></td>
<td>ODbL notice</td>
</tr>
<tr>
<td>Basemap</td>
<td>OpenFreeMap</td>
<td><code>ofm.json</code></td>
<td>"OpenFreeMap © OpenMapTiles, data © OpenStreetMap contributors"</td>
</tr>
<tr>
<td>EAGLE-I outages</td>
<td>DOI 10.6084/m9.figshare.24237376.v4</td>
<td>metadata only</td>
<td>CC BY 4.0</td>
</tr>
<tr>
<td>Base facts</td>
<td>blog, help, specs, agreement</td>
<td><code>evidence/scratchpad-20260925/base/*</code>, <code>blog_*.html</code></td>
<td>citation only</td>
</tr>
</tbody>
</table></div>
<hr />
<h2 id="d1-11-repo-layout-build-order-spine-and-layers">11. Repo layout, build order, spine and layers</h2>
<h3 id="d1-111-layout-ci-4">11.1 Layout (CI §4)</h3>
<pre><code>contracts/   models, enums, ids.py, units.py, time.py, cframe.py; subjects.yaml; metrics.yaml; schema/*.json; ts/
bus/         nats.py, inmem.py (same subjects, codecs, ACLs)
fixtures/    toy4/ (grid, fleet, scenario, golden runlog, invariants.yaml); p1u_1feeder/ (manifest + hashes, `make fetch`)
sim/         world-sim; faults/ (router + executors); harness/ (sweeps)
orch/core/   pure policy incl. step(observation)→commands (no bus/sim imports)      orch/svc/  coord, leader, worker, desk
scenario/    DSL, validator, runner, adversary, library/*.json                     obs/       detectors, playbooks, trust, scorer
ingest/      adapters, store, time, state_at, overlays, insights                   llm/       model config, structured outputs, logging
gateway/     FastAPI, run manager, playback, whatif, studio                       supervisor/  spawn/kill/pause, proxy control
web/         React + Vite + TS + deck.gl + MapLibre + uPlot + Zustand              deploy/    process-compose, nats.conf, proxy.json
demo/runs/   committed recorded runs          tests/  contract/, integration/      Makefile   contracts fetch itest ci demo-replay demo-live sweep
</code></pre>
<h3 id="d1-112-interface-first-build-order">11.2 Interface-first build order</h3>
<ol>
<li><strong>Spikes.</strong> Run R1, R2, R3, R4 and R8 (§12). Their results can change the contracts.</li>
<li><strong><code>contracts/</code>.</strong> Nothing is coded against a shape that is not in it.</li>
<li><strong><code>bus/</code> and <code>fixtures/toy4</code>.</strong> Both bus implementations, plus a hand-made golden run log with every spine subject.</li>
<li><strong>One fake per component.</strong> Each fake speaks only canonical subjects:
   - fake-sim: toy4 replay plus the §7.5 rules;
   - fake-orch: NAIVE policy;
   - fake-ingest;
   - fake-obs;
   - UI mock frames.</li>
</ol>
<p>Once these exist, every workstream starts in parallel.
5. <strong>CI contract tests.</strong>
   - Schema validation.
   - cframe round-trip.
   - The acceptance table, on both fake-sim and real sim.
   - toy4 replay through every consumer against <code>invariants.yaml</code>.
   - DST days.
   - The truth-leak test.
6. <strong>Headless end to end</strong> on the in-memory bus: toy4, then S1.
7. <strong>Distributed spine:</strong> NATS, supervisor and orch processes (SC-02).
8. <strong>Run log and <code>demo-replay</code>.</strong> This depends on step 6, not step 7.
9. <strong>Layers</strong>, in dependency order.</p>
<h3 id="d1-113-the-spine-and-the-layers">11.3 The spine and the layers</h3>
<p><strong>Spine</strong> (the smallest loop that completes the core workflow on video):
- <strong>Data:</strong> one S1 feeder replaying the 2026-07-22 evening.
- <strong>world-sim:</strong> acceptance rules, kW buckets with tiers, truth log.
- <strong>Orchestrator over NATS:</strong> desk stub, leader, coordinator, two or more lease-holding workers, and three allocators.
- <strong>One self-failure:</strong> SC-02.
- <strong>One attack:</strong> SC-03, detected by D0 and handled by PB1.
- <strong>Scorer and UI:</strong> a map with three charts, recorded and replayable offline.
- <strong>Headline:</strong> a headless hosting sweep chart (SC-01).</p>
<div class="tw"><table>
<thead>
<tr>
<th>ID</th>
<th>Item (<span class="tag t-ess">ESSENTIAL</span>)</th>
<th>Workstream</th>
<th>Depends on</th>
</tr>
</thead>
<tbody>
<tr>
<td>SP-1</td>
<td><code>contracts/</code> (models, enums, IDs, units, time, Python cframe, <code>subjects.yaml</code> + ACLs, <code>metrics.yaml</code>, schemas, TS types)</td>
<td>contracts &amp; bus</td>
<td>spikes</td>
</tr>
<tr>
<td>SP-2</td>
<td><code>bus/</code> in-memory + NATS, both enforcing ACLs</td>
<td>contracts &amp; bus</td>
<td>SP-1</td>
</tr>
<tr>
<td>SP-3</td>
<td>toy4 fixture, golden run log, invariants, one fake per component</td>
<td>contracts &amp; bus</td>
<td>SP-1, SP-2</td>
</tr>
<tr>
<td>SP-4</td>
<td>Committed extracts (S1 bundle, <code>peak_2026_07_22</code> SPP, Houston shape file); time module and DST tests; <code>state_at</code>; <code>sources.yaml</code>; <code>ATTRIBUTION.md</code></td>
<td>data-ingest</td>
<td>SP-1, R2</td>
</tr>
<tr>
<td>SP-5</td>
<td>world-sim core: clock, RNG streams, device model, §7.5 rules including release and HMAC, comms, buckets and tiers with the zero-battery twin, <code>truth.*</code>, truth log</td>
<td>world-sim</td>
<td>SP-1, SP-4</td>
</tr>
<tr>
<td>SP-6</td>
<td>Orchestrator: <code>orch/core</code> (envelope, split, three allocators, tracker, belief); <code>orch/svc</code> (desk, leader, coordinator, ≥2 workers with KV leases, epochs, key rotation, plan-before-command, <code>hb</code> / <code>envelope</code> / <code>tracking</code>, QUARANTINE / RELEASE / REVOKE_CREDENTIAL / SET_ALLOCATOR)</td>
<td>orchestrator</td>
<td>SP-1, SP-2, R4</td>
</tr>
<tr>
<td>SP-7</td>
<td>Supervisor: spawn, SIGKILL, restart</td>
<td>orchestrator</td>
<td>SP-6</td>
</tr>
<tr>
<td>SP-8</td>
<td>DSL (both forms), validator, runner, fault router (<code>ctl</code> + adversary executors), scripted adversary, library SC-01..03</td>
<td>scenario &amp; obs</td>
<td>SP-1, SP-5</td>
</tr>
<tr>
<td>SP-9</td>
<td>D0, PB1, <code>obs.health</code>, scorer (§9.1–9.3 plus invariants)</td>
<td>scenario &amp; obs</td>
<td>SP-5, SP-6</td>
</tr>
<tr>
<td>SP-10</td>
<td>Run log: truth Parquet, JetStream capture, <code>runlog export</code>, manifest</td>
<td>world-sim + gateway</td>
<td>SP-5</td>
</tr>
<tr>
<td>SP-11</td>
<td>Gateway: JSON WebSocket frames, run manager, playback, <code>make demo-replay</code></td>
<td>gateway &amp; UI</td>
<td>SP-10</td>
</tr>
<tr>
<td>SP-12</td>
<td>UI: map (tiles + schematic) with tier colours, three charts, KPI tiles including the frequency band, control-plane strip, library, allocator toggle, REPLAY badge</td>
<td>gateway &amp; UI</td>
<td>SP-11</td>
</tr>
<tr>
<td>SP-13</td>
<td>Hosting harness (bucket referee, three allocators, tiers N/E, Parquet + summary) with its chart and fragility map</td>
<td>world-sim + UI</td>
<td>SP-5, SP-6</td>
</tr>
<tr>
<td>SP-14</td>
<td>CI: contract tests; SC-01..03 as headless regression tests</td>
<td>contracts &amp; bus</td>
<td>SP-3..SP-9</td>
</tr>
</tbody>
</table></div>
<div class="tw"><table>
<thead>
<tr>
<th>ID</th>
<th>Layer</th>
<th>Tag</th>
<th>Depends on</th>
</tr>
</thead>
<tbody>
<tr>
<td>L-01</td>
<td>OpenDSS AC referee (slow cadence), voltage band, twin</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-5, R1</td>
</tr>
<tr>
<td>L-02</td>
<td>Comms partition and flapping (SC-04) with the belief handoff shown on screen</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-5, SP-6, SP-8</td>
</tr>
<tr>
<td>L-03</td>
<td>Feeder outage and restoration (SC-05): islanding, retry, reconnect, restoration governor</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-5, SP-6</td>
</tr>
<tr>
<td>L-04</td>
<td>Zombie (SC-06) and the STALE_EPOCH counter</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-7</td>
</tr>
<tr>
<td>L-05</td>
<td>Studio compile path (Claude, <code>ScenarioDraft</code>, repair, clamp, preview, cached-compile fallback)</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-8, R8</td>
</tr>
<tr>
<td>L-06</td>
<td>Track 1 pack: morning-window chart, stiffer-grid chart, 2026-09-25 trace, <code>insights/*.json</code></td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-4</td>
</tr>
<tr>
<td>L-06b</td>
<td>SC-01 on every summer-2026 day under each rule: the price of feeder awareness</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-13, L-06</td>
</tr>
<tr>
<td>L-07</td>
<td>Provenance chips, credits panel, ELI5 tooltips</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-4, SP-12</td>
</tr>
<tr>
<td>L-08</td>
<td>Analytic harm-vs-TTD curve (§9.4). σ_e is assumed; it is re-measured once L-10 exists.</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-9</td>
</tr>
<tr>
<td>L-09</td>
<td>Measured performance overlay: tick p99, PF ms, failover p50/p99, bytes per frame, fps</td>
<td><span class="tag t-ess">ESSENTIAL</span></td>
<td>SP-11</td>
</tr>
<tr>
<td>L-10</td>
<td>Measurement plane: SCADA every 4 s; AMI / device meter every 15 min</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-5</td>
</tr>
<tr>
<td>L-11</td>
<td>Fault-proxy bus partition, clock-silence fence (SC-07), chaos relay</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-7</td>
</tr>
<tr>
<td>L-12</td>
<td>Whole-bus-down beat (SC-08)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-10</td>
</tr>
<tr>
<td>L-13</td>
<td>Leader and coordinator hot standbys</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-6</td>
</tr>
<tr>
<td>L-14</td>
<td>Detector crash and BLIND halving (SC-09)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-9</td>
</tr>
<tr>
<td>L-15</td>
<td>S2 substation, cross-feeder re-dispatch, 1,000-battery hijack (SC-10), clustered placement</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-01</td>
</tr>
<tr>
<td>L-16</td>
<td>Knowledge-level (value-of-information) sweep</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-13, L-10</td>
</tr>
<tr>
<td>L-17</td>
<td>Thermal model (tier A), fuse and breaker protection</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-01</td>
</tr>
<tr>
<td>L-18</td>
<td>Swing equation, FFR/droop what-if, generator trip (SC-15)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-5</td>
</tr>
<tr>
<td>L-19</td>
<td>Weather rescaling, cold-load pickup, Uri (SC-16)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-4</td>
</tr>
<tr>
<td>L-20</td>
<td>D1–D3, D5–D7, D9, D12; trust; comms N-1 (SC-18); PB2–PB6</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-10</td>
</tr>
<tr>
<td>L-21</td>
<td>Adaptive adversary, stealth points (SC-11), LLM planner, bandit</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-20</td>
</tr>
<tr>
<td>L-22</td>
<td>Mis-install and tamper (SC-12, SC-13), D10</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-20</td>
</tr>
<tr>
<td>L-23</td>
<td>Principal arbiter and <code>principal_request</code> (SC-14)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-6</td>
</tr>
<tr>
<td>L-24</td>
<td>Feed-spoof overlay and D8 (SC-17)</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-4</td>
</tr>
<tr>
<td>L-25</td>
<td>LIVE mode and recorder. The recorder's value decays for every hour it is not running.</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-4</td>
</tr>
<tr>
<td>L-26</td>
<td>Binary frames to the browser, Web Worker decoding, deltas, LOD</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-11</td>
</tr>
<tr>
<td>L-27</td>
<td>S3 and the 88k benchmark, published only if measured</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-15</td>
</tr>
<tr>
<td>L-28</td>
<td>Checkpoints, engine seek, exact replay from the command log</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-10</td>
</tr>
<tr>
<td>L-29</td>
<td>Storm hold, AS energy holds, LP planner, <code>hsl_mw</code> derate step</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-6</td>
</tr>
<tr>
<td>L-30</td>
<td>LLM narration with <code>numbers_trace</code>, drill-down, captions</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>L-05</td>
</tr>
<tr>
<td>L-31</td>
<td>Prometheus <code>/metrics</code> and Grafana</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-9</td>
</tr>
<tr>
<td>L-32</td>
<td>Canary config push and rollback</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-6</td>
</tr>
<tr>
<td>L-33</td>
<td>ADER fingerprints, OSM layer, EAGLE-I, ERCOT API pulls</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-4</td>
</tr>
<tr>
<td>L-34</td>
<td>Synced split-screen A/B; interactive what-if</td>
<td><span class="tag t-enh">ENHANCEMENT</span></td>
<td>SP-13</td>
</tr>
</tbody>
</table></div>
<p><strong>Count:</strong> 23 <span class="tag t-ess">ESSENTIAL</span> (14 spine items plus L-01 to L-09, excluding L-06b) and 26 <span class="tag t-enh">ENHANCEMENT</span> (L-06b and L-10 to L-34).</p>
<h3 id="d1-114-parallel-workstreams-by-component">11.4 Parallel workstreams (by component)</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Workstream</th>
<th>Items</th>
<th>Builds against</th>
<th>Hands off</th>
</tr>
</thead>
<tbody>
<tr>
<td>Contracts &amp; bus</td>
<td>SP-1..3, SP-14</td>
<td>spikes</td>
<td><code>contracts/</code>, buses, toy4, CI</td>
</tr>
<tr>
<td>world-sim</td>
<td>SP-5, SP-13, L-01, L-03, L-10, L-15, L-17..19</td>
<td>fake-orch, fake-ingest</td>
<td>truth log, harness, sweep Parquet</td>
</tr>
<tr>
<td>Orchestrator</td>
<td>SP-6, SP-7, L-04, L-11..13, L-23, L-29, L-32</td>
<td>fake-sim</td>
<td>processes, <code>orch/core</code></td>
</tr>
<tr>
<td>Scenario &amp; observability</td>
<td>SP-8, SP-9, L-02, L-08, L-14, L-20..22, L-24</td>
<td>fake-sim, fake-orch</td>
<td>library, scorer, detectors</td>
</tr>
<tr>
<td>Data-ingest</td>
<td>SP-4, L-06, L-06b (with world-sim), L-25, L-33</td>
<td>none</td>
<td>extracts, <code>state_at</code>, insights</td>
</tr>
<tr>
<td>Gateway &amp; UI &amp; studio</td>
<td>SP-10 export, SP-11, SP-12, L-05, L-07, L-09, L-26, L-30, L-31, L-34</td>
<td>mock frames, fake runs</td>
<td>console, <code>demo-replay</code>, studio</td>
</tr>
</tbody>
</table></div>
<hr />
<h2 id="d1-12-risks-and-early-tests">12. Risks and early tests</h2>
<div class="tw"><table>
<thead>
<tr>
<th>#</th>
<th>Risk</th>
<th>Early test (pass/fail)</th>
<th>If it fails</th>
</tr>
</thead>
<tbody>
<tr>
<td>R1</td>
<td>The OpenDSS per-step push is slow (unmeasured [D §2])</td>
<td>Compile S1. Push ≈2,024 leg kW and ≈480 battery kW per solve, over 720 solves. <strong>Pass: median ≤50 ms.</strong></td>
<td>Precomputed loadshapes (<code>mode=yearly</code>), pandapower 3.5.5, or bucket-only labelled <code>fidelity:"bucket"</code></td>
</tr>
<tr>
<td>R2</td>
<td>The S1 transformer→home map is not extractable</td>
<td>BFS each LV bus through <code>Lines.dss</code>. <strong>Pass: 379 transformers, 1,012 customers, no orphans.</strong></td>
<td>Use the local fallback feeder <code>p1uhs0_1247--p1udt22170</code></td>
</tr>
<tr>
<td>R3</td>
<td>Evening home load differs from 4–6 kW (<span class="tag t-unv">UNVERIFIED</span>)</td>
<td>Join <code>res_kw_*_pu</code> to the leg kW. Summer median per 25 kVA unit for 20:00–23:00 and 23:00–01:00. Count units above 110% and 150% with one Core.</td>
<td>Reword C2/C3 with the measured numbers</td>
</tr>
<tr>
<td>R4</td>
<td>NATS KV compare-and-set leases are unverified</td>
<td>Two workers race. <code>kill -9</code> the holder ×20 and SIGSTOP/SIGCONT it ×5. <strong>Pass: takeover ≤5 s; every zombie command rejected STALE_EPOCH.</strong> Record the p99 renew RTT for the speed cap.</td>
<td>A coordinator-owned lease table over request/reply, expiring in sim time. The device epoch check still guarantees correctness.</td>
</tr>
<tr>
<td>R5</td>
<td>Tracking is uninformative at demo scale</td>
<td>Tolerance ÷ capability = 44%</td>
<td>Per-unit MAD vs Base's ≈3.4% (already planned)</td>
</tr>
<tr>
<td>R6</td>
<td>The frequency number is model-dependent</td>
<td>40 MW step with D_L ∈ {850, 1,750} and db ∈ {0.017, 0.036}</td>
<td>Publish the range next to σ 13.7 mHz</td>
</tr>
<tr>
<td>R7</td>
<td>Comms-loss behaviour is unknown</td>
<td>Ask on site first (Q1)</td>
<td>Knob, defaulting to idle</td>
</tr>
<tr>
<td>R8</td>
<td>The LLM compile path fails</td>
<td>10 library phrasings + 5 hostile prompts through the exported <code>ScenarioDraft</code> on <code>claude-sonnet-5</code>. <strong>Pass: all validate; p95 ≤20 s.</strong> Confirm the <code>claude-haiku-4-5-20251001</code> repair, and whether <code>claude-opus-5-5</code> accepts <code>output_config.format</code>.</td>
<td>Library-only studio; Opus fallback off</td>
</tr>
<tr>
<td>R9</td>
<td>Scale claims</td>
<td>deck.gl at 17k points and 5 Hz; a numpy tick at 88k devices</td>
<td>Drop the claims</td>
</tr>
<tr>
<td>R10</td>
<td>Replay needs an API key</td>
<td>Desk stub and D8 run on 15-min SPP</td>
<td>Already the default</td>
</tr>
<tr>
<td>R11</td>
<td>A cframe exceeds NATS's 1 MB payload limit at S2/S3</td>
<td>Measure frame bytes at S1 and S2</td>
<td>Split frames per shard</td>
</tr>
<tr>
<td>R12</td>
<td>Truth leaks into orch or obs</td>
<td>CI leak test; NATS ACL deny test</td>
<td>Blocks merge</td>
</tr>
<tr>
<td>R13</td>
<td>Schemas drift across workstreams</td>
<td>Generated types; <code>schema</code> on every message; validate outgoing messages in dev</td>
<td>Blocks merge</td>
</tr>
<tr>
<td>R14</td>
<td>Time bugs</td>
<td>DST tests. The SMART-DS clock is right if July <code>cooling_kw</code> median peaks between 15:00 and 20:00 local.</td>
<td>Fix the time module</td>
</tr>
<tr>
<td>R15</td>
<td>The charge timing looks invented</td>
<td>Unit test: the stub's onset at LZ_NORTH on 2026-07-22 is 23:15 CDT</td>
<td>Label the rule on screen</td>
</tr>
<tr>
<td>R16</td>
<td>The demo crashes while recording</td>
<td>Run <code>make demo-replay</code> on committed runs daily</td>
<td>Record from playback, with the badge</td>
</tr>
<tr>
<td>R17</td>
<td>The device delay slows legitimate ramps</td>
<td>Measure feeder_aware tracking lag with D = 120 s vs D = 0 in SC-01</td>
<td>Report it as the cost of the defence (Q4)</td>
</tr>
</tbody>
</table></div>
<hr />
<h2 id="d1-13-five-minute-video-storyboard-corrected-per-cj-3-6">13. Five-minute video storyboard (corrected per CJ §3, §6)</h2>
<div class="tw"><table>
<thead>
<tr>
<th>Time</th>
<th>On screen</th>
<th>Voiceover gist</th>
<th>Rubric line</th>
</tr>
</thead>
<tbody>
<tr>
<td>0:00–0:20</td>
<td>S1 map with labels: "Stand-in: Oncor suburb (e.g. Round Rock) on Base's ADER path · SMART-DS synthetic feeder on real north-Austin buildings · LZ_NORTH placeholder". One partition number next to 379 transformers.</td>
<td>"ERCOT sees this fleet as one number. The street sees 379 transformers."</td>
<td>Why, Insight</td>
</tr>
<tr>
<td>0:20–0:45</td>
<td>The ADER sentence with its source; Base's Algorithms Engineer posting; the pipeline strip</td>
<td>Distribution limits are not enforced, and Base is hiring for this. What's real: data, physics, balancing, processes.</td>
<td>Problem, Why</td>
</tr>
<tr>
<td>0:45–1:35</td>
<td>Hosting what-if: three curves by tier N/E; fragility map by kVA; MW and $ given up</td>
<td>"Jitter fixes the spike, not the plateau. Here is which quarter of this feeder's transformers break on the first Core, and what staying safe costs." Numbers come from the recorded run.</td>
<td>Insight, Usability, Depth</td>
</tr>
<tr>
<td>1:35–2:25</td>
<td>22:00 ramp. <code>kill -9 orch-worker-2</code>: lease tile turns red, the shard moves to epoch 9, <code>first_cmd_ms</code> shows. Tracking shown as per-unit deviation. Then SIGSTOP/SIGCONT: the STALE_EPOCH counter jumps, zombie applies stay 0.</td>
<td>"How it holds up when <em>our</em> pieces fail. The battery decides who may command it."</td>
<td>Orchestration problem, Completeness</td>
</tr>
<tr>
<td>2:25–3:30</td>
<td>Studio: "an AI takes over 1,000 batteries at the evening peak". Validator clamps on screen ("a shard credential commands 91"). Run A/B. Defenses off: feeder tiles turn red. Defenses on: D0 TTD, key rotation, quarantine hull, landed fraction. Frequency tile: "0.2–1.7 mHz · normal wander σ 13.7 mHz". Cut to the harm-vs-TTD chart with its caveats.</td>
<td>"Blast radius per credential. Physics over logs. The LLM only wrote the scenario; the validator checked it. A quieter attacker is caught later, and here is what it costs first."</td>
<td>Creativity, Insight, Depth</td>
</tr>
<tr>
<td>3:30–4:10</td>
<td>Track 1: morning window (67/66/67 of 92 days) and the stiffer grid, each with its caveat line; link to "the price of feeder awareness"</td>
<td>"What ERCOT's own files show that most people miss."</td>
<td>Open Grid Data, Insight</td>
</tr>
<tr>
<td>4:10–4:40</td>
<td>Measured numbers: tick p99, PF ms/solve (if L-01 is in), failover p50/p99, bytes per frame, fps. CI runs the library; <code>make demo-replay</code>.</td>
<td>"Engineered, measured, reproducible."</td>
<td>Performance, Completeness</td>
</tr>
<tr>
<td>4:40–5:00</td>
<td><code>headroom_up/down</code>, the acceptance table, the Deployments what-if; credits (ERCOT, NREL SMART-DS CC BY 4.0, OpenFreeMap/OSM)</td>
<td>"What Base could use tomorrow."</td>
<td>Usability, Track 3</td>
</tr>
</tbody>
</table></div>
<p><strong>Cut from round 1:</strong> the Uri backup beat, the FFR generator-trip beat, the 100k zoom (unless measured), and "never caught".</p>
<p><strong>Recorded-replay fallback:</strong>
1. Record each beat live with its scenario hash, seed, allocator, defenses and commit.
2. If a component misbehaves, play that beat's run log in <code>view: playback</code> with a badge: "Replay of run r-… (recorded HH:MM)".
3. The studio beat keeps a cached compile for its exact prompt, badged "cached compile".
4. CI checks replay-equals-rerun hashes <strong>only</strong> for headless and lockstep runs. Live distributed runs are recorded, not re-run, and the video says so.</p>
<hr />
<h2 id="d1-14-questions-for-base-engineers-on-site">14. Questions for Base engineers on site</h2>
<p>Ordered by how much the answer changes the build.</p>
<ol>
<li>When a unit loses the cloud, does it hold its set point until expiry, ramp to zero, or go idle? After how long? Do FFR and droop stay armed? This sets rule 7 and <code>comms_loss_policy</code>.</li>
<li>Do you enforce feeder or transformer limits in dispatch today? What do TDSPs give you (feeder IDs, transformer-to-meter maps, hosting limits)? Do they upgrade 25 kVA units when a Core is installed?</li>
<li><strong>Which ERCOT load zone do Oncor Austin-suburb members (Round Rock, Pflugerville, Hutto) settle in?</strong> The answer replaces our <code>LZ_NORTH</code> placeholder.</li>
<li>How is a partition's base point split across devices? Is there a random delay? Is it enforced on the device, and does it apply to every increase?</li>
<li>Do commands carry sequence numbers, expiries or a controller epoch? Can two BaseOS workers command one device? Where does Temporal sit on that path?</li>
<li>Which independent measurements do you receive? Device-meter interval and latency, premise AMI latency, any feeder-head SCADA?</li>
<li>Does lowering a telemetered limit cap the next SCED base point for an ADER? How is deviation scored while the fleet is giving frequency response?</li>
<li>What is the most MW any single credential or service can command?</li>
<li>What are the Core's usable kWh, round-trip efficiency, grid-charge limit and standby draw?</li>
<li>What are the storm-hold target and lead time, the reconnect delay, and the post-outage recharge stagger?</li>
<li>After an evening discharge, when does the fleet actually recharge? Do you see the morning price window?</li>
<li>When a utility program and an ADER award collide on the same devices (the GVEC case), which wins?</li>
<li>Do you see the decline in per-MW frequency sensitivity in your own data?</li>
<li>How do you detect tampering, or telemetry that disagrees with the meter? What false-positive rate is tolerable?</li>
</ol>
<hr />
<h2 id="d1-15-decision-log-and-glossary">15. Decision log and glossary</h2>
<h3 id="d1-151-rulings-by-rz-not-reopened">15.1 Rulings by RZ (not reopened)</h3>
<div class="tw"><table>
<thead>
<tr>
<th>#</th>
<th>Ruling</th>
</tr>
</thead>
<tbody>
<tr>
<td>R-1</td>
<td>Stack and topology per CI §2 (Python 3.12, NATS JetStream, one physics process, orch and detector processes under a supervisor with a TCP fault proxy, an in-memory twin, Parquet + DuckDB, React + deck.gl + MapLibre + OpenFreeMap)</td>
</tr>
<tr>
<td>R-2</td>
<td>Claude for the studio only: <code>claude-sonnet-5</code> by default, <code>claude-haiku-4-5-20251001</code> for repair, <code>claude-opus-5-5</code> only as fallback; the API key only in the backend env</td>
</tr>
<tr>
<td>R-3</td>
<td>SMART-DS feeders stand in for an Oncor suburb (e.g. Round Rock) on Base's ADER path. The zone is a labelled placeholder (<code>LZ_NORTH</code>, unconfirmed). Never <code>lz_houston</code>. The Houston trace is a labelled, rescaled replay input only.</td>
</tr>
<tr>
<td>R-4</td>
<td><code>kva</code> is already the nameplate, with no de-rating. Violations are reported in tiers N, E and A.</td>
</tr>
<tr>
<td>R-5</td>
<td>The 1,000-battery frequency effect is the 3–17 mHz band, within normal wander (σ ≈ 13.7 mHz)</td>
</tr>
<tr>
<td>R-6</td>
<td>Fleet FFR/droop is OFF by default, with a toggle. The start delay is device-enforced and cannot be overridden by any command.</td>
</tr>
<tr>
<td>R-7</td>
<td>A harm-vs-TTD curve replaces "never caught". The Track 1 findings are the morning window and the stiffer grid, each with its caveat.</td>
</tr>
<tr>
<td>R-8</td>
<td>No staffing, schedule or cuts. The spine plus tagged layers are organized by component.</td>
</tr>
</tbody>
</table></div>
<h3 id="d1-152-how-the-integration-register-was-resolved">15.2 How the integration register was resolved</h3>
<p>All 21 CI §1 rows were adopted as recommended, except where noted.</p>
<div class="tw"><table>
<thead>
<tr>
<th>CI row</th>
<th>Resolution</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td><code>data_source</code> / <code>pacing</code> / <code>view</code>; seek is view-only (§5.3)</td>
</tr>
<tr>
<td>2</td>
<td>Speed cap under distributed orch; failure beats at 1× or lockstep; sweeps headless</td>
</tr>
<tr>
<td>3</td>
<td><code>cmd.v1</code> with absolute <code>start_at_ms</code>, epoch, per-shard seq, TTL ≤40 s, flip lock. <strong>Refined:</strong> a release rule with a pending target (D-4).</td>
</tr>
<tr>
<td>4</td>
<td>No acks; telemetry carries applied epoch/seq and rejects</td>
</tr>
<tr>
<td>5</td>
<td>One columnar frame with <code>p_reflex_kw</code> and <code>p_site_kw</code>. <strong>Added:</strong> pending target and <code>release_at_ms</code> for belief.</td>
</tr>
<tr>
<td>6</td>
<td>AMI keyed by <code>home_idx</code>, interval start, pu; SCADA in kW every 4 s</td>
</tr>
<tr>
<td>7</td>
<td><code>sim.evt</code> / <code>truth.evt</code> split; NATS ACLs plus a CI leak test</td>
</tr>
<tr>
<td>8</td>
<td>CI §2.2 topology (R-1)</td>
</tr>
<tr>
<td>9</td>
<td><code>ScenarioDraft</code> (unbounded, flat) vs <code>Scenario</code> (with <code>expect</code> and bounds); run parameters are not scenario fields</td>
</tr>
<tr>
<td>10</td>
<td>One fault router with four executors; <code>fault_id</code> on everything; <code>/faults/manifest</code></td>
</tr>
<tr>
<td>11</td>
<td>The adversary publishes real signed <code>cmd.v1</code>; <code>ctl.plan</code> precedes commands; no per-device plan ledger</td>
</tr>
<tr>
<td>12</td>
<td>obs owns scores; orch owns enforcement and the commitment formula; one op enum; orch reads <code>obs.health</code></td>
</tr>
<tr>
<td>13</td>
<td>One <code>event.v1</code>, string <code>cause_ids</code>, gateway-computed links</td>
</tr>
<tr>
<td>14</td>
<td>SMART-DS names verbatim; <code>device_id = home#k</code>; <code>topology_id</code> / <code>fleet_id</code>. <strong>Clarified:</strong> <code>home_id</code> is the LV bus (verified in <code>Loads.dss</code>).</td>
</tr>
<tr>
<td>15</td>
<td>Units in names; <code>soc_pct</code>; <code>_pu</code>; kW / MW split; <code>t_ms</code> at interval start. <strong>Changed:</strong> classes per cabinet (D-14).</td>
</tr>
<tr>
<td>16</td>
<td><code>knowledge</code> / <code>mode</code> / <code>layer</code> vocabularies</td>
</tr>
<tr>
<td>17</td>
<td>One <code>partition</code> object, framed per R-3</td>
</tr>
<tr>
<td>18</td>
<td>orch owns the desk stub; ingest ships the Houston shape file; a <code>principal_request</code> kind; world-sim owns the sweep</td>
</tr>
<tr>
<td>19</td>
<td><code>state_at</code> in-process; <code>exo.*</code> vs <code>ctl.exo.*</code>; nullable <code>f_hz</code></td>
</tr>
<tr>
<td>20</td>
<td>One run log (truth Parquet + JetStream); DuckDB in-process only</td>
</tr>
<tr>
<td>21</td>
<td>One <code>llm/</code> module using structured outputs. <strong>Model IDs per R-2, not CI's undated Haiku alias.</strong></td>
</tr>
</tbody>
</table></div>
<h3 id="d1-153-other-decisions-made-in-this-prd">15.3 Other decisions made in this PRD</h3>
<div class="tw"><table>
<thead>
<tr>
<th>#</th>
<th>Decision</th>
<th>Reason</th>
</tr>
</thead>
<tbody>
<tr>
<td>D-4</td>
<td>Device delay uses <code>p_released</code> plus a pending target, with one draw per pending episode</td>
<td>"Once per change" would re-draw on every 2 s ramp update and stall legitimate ramps. With a pending target, an attacker's two-step still waits out the delay.</td>
</tr>
<tr>
<td>D-14</td>
<td>Device class is per cabinet (<code>legacy_25</code>, <code>core_39_2</code>); <code>legacy_50</code> and <code>core_78_4</code> are home configurations</td>
<td>Consistent with <code>device_id = home#k</code></td>
</tr>
<tr>
<td>D-22</td>
<td>S1 = <code>p1uhs19_1247--p1udt17263</code>; fallback <code>p1uhs0_1247--p1udt22170</code> (local); S2 = <code>p1uhs0_1247</code> (local)</td>
<td>S1 is the consensus of all five docs and both critiques' tests; the fallback works offline</td>
</tr>
<tr>
<td>D-23</td>
<td>Feeder rating = head <code>normamps × √3 × 12.47 kV</code>, without ÷1.1</td>
<td>The ÷1.1 rested on the same misread as the de-rate (CJ §2.2)</td>
</tr>
<tr>
<td>D-24</td>
<td>Shards = whole-transformer groups of ≤120 devices</td>
<td>Keeps transformer envelopes local to one worker</td>
</tr>
<tr>
<td>D-25</td>
<td>Demo fleet at 20% penetration (≈273 devices, ≈4.52 MW)</td>
<td>Stresses S1 without exceeding feeder load at discharge; the sweep covers all N</td>
</tr>
<tr>
<td>D-26</td>
<td>Desk charge onset at ≤ 2 × the day's median (23:15 on 2026-07-22)</td>
<td>On this record day "≤ median" fires only at 02:45. The rule is stated on screen, and L-06b runs every rule.</td>
</tr>
<tr>
<td>D-27</td>
<td>JSON frames to the browser in the spine</td>
<td>CJ §4.2</td>
</tr>
<tr>
<td>D-28</td>
<td>Spine = one self-failure and one attack; comms partition and feeder outage are <span class="tag t-ess">ESSENTIAL</span> layers</td>
<td>CJ §4.1</td>
</tr>
<tr>
<td>D-29</td>
<td>The conflicting principal is a <em>hypothetical</em> GVEC-style co-op</td>
<td>Austin Energy dispatches only in its own territory, and our framing is Oncor (R-3)</td>
</tr>
<tr>
<td>D-30</td>
<td>Replay prices are 15-min SPP, not NP6-788-CD</td>
<td>NP6-788-CD needs an API key for July 2026 (CJ §2.10)</td>
</tr>
<tr>
<td>D-31</td>
<td>Detectors carry a "Base has the data?" column; D2 = <code>knowledge:scada</code>; D3 presumes a device meter</td>
<td>CJ §2.9, §3</td>
</tr>
</tbody>
</table></div>
<h3 id="d1-154-glossary">15.4 Glossary</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Term</th>
<th>Plain meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>ERCOT; SCED; base point</td>
<td>The Texas grid operator; its 5-minute dispatch run; the MW that run tells a resource to deliver.</td>
</tr>
<tr>
<td>Load zone</td>
<td>The pricing region where retail load settles. Austin Energy's is LZ_AEN; there is no LZ_AUSTIN.</td>
</tr>
<tr>
<td>ADER; partition</td>
<td>ERCOT's pilot that lets many homes in one load zone bid as one resource; Base's fleet within one zone.</td>
</tr>
<tr>
<td>Feeder</td>
<td>One 12.47 kV neighbourhood circuit leaving a substation, like a water main serving a few streets.</td>
</tr>
<tr>
<td>Service transformer; kVA</td>
<td>The pole can or lawn box turning 7,200 V into 240 V for 2–3 homes. Sized 25, 50 or 75 kVA, with a 110% normal and 150% emergency limit.</td>
</tr>
<tr>
<td>Headroom; hosting capacity</td>
<td>Spare capacity before a limit; how many batteries fit before something exceeds a limit.</td>
</tr>
<tr>
<td>SoC; reserve floor</td>
<td>How full a battery is; Base always keeps 20% for backup.</td>
</tr>
<tr>
<td>Frequency; FFR; droop</td>
<td>The grid's 60 Hz heartbeat, the same across Texas; automatic local pushes when it falls (off by default here).</td>
</tr>
<tr>
<td>Lease; epoch; fencing</td>
<td>A time-limited right to command a shard; a counter of lease changes; the battery ignoring older epochs, so a revived controller can do no harm.</td>
</tr>
<tr>
<td>TTL; expiry</td>
<td>How long a command stays valid. After that the battery idles with backup armed.</td>
</tr>
<tr>
<td>Truth; claim; meter</td>
<td>What really happened (sim only); what a battery reports; what an independent meter saw.</td>
</tr>
<tr>
<td>TTD; TTM</td>
<td>Time to detect; time to mitigate.</td>
</tr>
<tr>
<td>CUSUM</td>
<td>A running sum that catches small, persistent shifts that single alarms miss.</td>
</tr>
<tr>
<td>Blast radius per credential</td>
<td>The MW one stolen key can move, compared with what a feeder can absorb.</td>
</tr>
<tr>
<td>Spine</td>
<td>The smallest end-to-end loop that must work on video.</td>
</tr>
</tbody>
</table></div></article><article class="doc" id="doc-d2"><h1 id="d2-base-fleet-on-a-cim18-spine-siting-and-orchestration-for-the-austin-grid">Base fleet on a CIM18 spine: siting and orchestration for the Austin grid</h1>
<p>This is one design document in five parts. Part I is the product requirements
for GridSpine Atlas, the siting engine, and it comes first as requested. Part II
explains how siting and orchestration are two functions of one system. Part III
is the CIM18 data model that both functions share, so that every number in this
document, and in the research preserved in Part V, is expressed as an instance
of a standard IEC Common Information Model class rather than an ad hoc field.
Part IV adds real Austin topology, pulled live, and shows how it slots into the
model. Part V is the source research on Base and ERCOT, preserved unchanged
beneath the design.</p>
<p>Two design rules run through all of it, inherited from the earlier GridSpine
work and non negotiable:</p>
<ul>
<li>No language model produces a setpoint, a base point, or a rank. Deterministic
  code does. Models explain, summarize, and flag.</li>
<li>The member reserve is a hard constraint, never a tradable quantity. Dispatch
  and siting both treat the 20 percent backup floor as inviolable.</li>
</ul>
<hr />
<h1 id="d2-part-i-prd-gridspine-atlas">Part I. PRD: GridSpine Atlas</h1>
<p><strong>Battery siting under single contingency stress for the Austin grid.</strong> PRD v0.2.</p>
<h2 id="d2-1-problem">1. Problem</h2>
<p>Base installs home batteries and runs them as one coordinated fleet in ERCOT. As
the fleet scales toward the 500 MW ADER cap and beyond, two questions decide how
much money it makes and how much reliability it delivers:</p>
<ol>
<li><strong>Where does the next battery earn the most?</strong> Value is not uniform across a
   city. It concentrates behind transmission constraints, at substations that
   run hot on peak, on feeders with headroom, and where a single contingency
   would strand load.</li>
<li><strong>Where does the next battery keep the lights on?</strong> A battery placed where a
   credible single failure causes the most unserved load is worth more than its
   arbitrage alone, because it defers a distribution upgrade and avoids a
   curtailment.</li>
</ol>
<p>These are one question asked twice, and the answer to both is a ranked map of
the city. Atlas builds that map. It is the planning companion to the runtime
orchestrator described in Part V: Atlas decides where to build, the orchestrator
decides how to run what is built, and both read the same grid.</p>
<h2 id="d2-2-goals">2. Goals</h2>
<ul>
<li>Simulate the Austin grid on real substation topology with calibrated
  electrical parameters, place candidate and existing Base batteries across it,
  and run a full single contingency (N minus 1) sweep plus scenario overlays.</li>
<li>Produce a ranked siting map: for any budget of new MW, where the next
  batteries go, with the value broken into its parts.</li>
<li>Answer both business questions on one screen a planner or an operator reads.</li>
<li>Be honest, visibly, about what is measured, what is calibrated, and what is
  modeled, because the audience operates the real grid.</li>
</ul>
<h2 id="d2-3-non-goals">3. Non goals</h2>
<ul>
<li>Not a replacement for a real EMS or for Austin Energy's own planning studies.</li>
<li>Not a claim to reproduce Austin Energy's protected electrical model. Real
  geometry is used; the impedances and ratings are calibrated synthetic values.
  See Part IV.</li>
<li>Not live control. Atlas advises siting; it never sends a setpoint.</li>
<li>Feeder level detail comes from the SMART DS synthetic feeders on real Austin
  buildings (Part IV), not from a protected utility model.</li>
</ul>
<h2 id="d2-4-users">4. Users</h2>
<ul>
<li><strong>Base siting and asset planners.</strong> Primary. Where does the next tranche go.</li>
<li><strong>Base market and operations.</strong> Read the value stack and the reserve behavior
  to confirm a site pays and stays inside the backup promise.</li>
<li><strong>A Base engineer judging a hackathon.</strong> Knows the market and the physics cold
  and will test the honesty of the data and the correctness of the contingency
  method first.</li>
</ul>
<h2 id="d2-5-data-reality-stated-up-front">5. Data reality, stated up front</h2>
<p><strong>Measured, real, from ERCOT public data:</strong> prices at LZ_AEN and the hubs, real
time and day ahead; system and net load; fuel mix; frequency, inertia, and
Physical Responsive Capability; ancillary clearing prices for RRS, ECRS, RegUp,
RegDown. Present from the anonymous dashboard JSON, history from the public API
and the MIS archives. Cataloged in Part V.</p>
<p><strong>Real geometry, from open map data:</strong> substation locations, operators, and
voltage levels, and transmission line routes, from OpenStreetMap. Building
footprints from the same source. This is genuine geolocated topology, not a
guess. See Part IV for the live pull.</p>
<p><strong>Calibrated synthetic electrical parameters:</strong> line impedances, thermal
ratings, and the bus level connectivity needed for a load flow, from the Texas
A&amp;M ARPA-E synthetic Texas case, snapped onto the real substation geometry. The
real electrical model of Austin Energy is Critical Energy Infrastructure
Information and cannot lawfully be used; a calibrated synthetic parameter set on
real geometry is the correct and defensible substitute, and it is how the field
studies exactly this problem.</p>
<p><strong>Synthetic distribution, on real buildings:</strong> the feeder and service
transformer layer, from NREL SMART DS, whose north Austin feeders are placed on
real building footprints and validated statistically against real utility
feeders.</p>
<p>Every record carries its provenance and a data quality flag, expressed in CIM
terms in Part III, so the UI can show per number whether it was measured,
calibrated, or modeled.</p>
<h2 id="d2-6-the-simulation">6. The simulation</h2>
<h3 id="d2-61-network-model-two-layers-on-one-spine">6.1 Network model, two layers on one spine</h3>
<ul>
<li><strong>Bulk layer.</strong> Real substations (Part IV) as CIM <code>Substation</code> objects with
  real <code>Location</code> and <code>PositionPoint</code>, connected by <code>ACLineSegment</code> objects
  whose routes are real and whose impedances and ratings are the calibrated
  synthetic values. <code>BaseVoltage</code> per the real voltage tag: 345, 138, and 69 kV
  in Austin. This layer carries the single contingency physics.</li>
<li><strong>Distribution layer.</strong> SMART DS feeders as CIM <code>Feeder</code> objects under each
  distribution <code>Substation</code>, with <code>PowerTransformer</code> service transformers and
  <code>EnergyConsumer</code> homes. This layer carries the feeder and transformer limits
  the orchestrator must respect and that ERCOT does not enforce.</li>
</ul>
<p>Candidate battery sites are distribution substation buses and, at finer grain,
feeder positions, because that is where an ADER aggregation of home batteries
behind a substation actually settles at LZ_AEN and interconnects.</p>
<h3 id="d2-62-base-case-power-flow">6.2 Base case power flow</h3>
<p>DC power flow for the contingency sweep, because it is linear and fast over
hundreds of cases. AC power flow, or OpenDSS at the distribution layer, on the
shortlist for a voltage and thermal check. Load and generation for the study
interval come from the real LZ_AEN load shape and fuel mix, scaled onto the
buses.</p>
<h3 id="d2-63-contingency-engine">6.3 Contingency engine</h3>
<p>For the base case and each scenario overlay:</p>
<ul>
<li><strong>Single contingency sweep.</strong> Remove each subtransmission line and each
  substation transformer one at a time, screened with line outage distribution
  factors so the sweep is a matrix multiply. Flag every element over its rating.</li>
<li><strong>Unserved energy.</strong> For each contingency that overloads, solve a minimal load
  shed linear program: the least load dropped to bring every element within
  rating. That shed times the interval length is the expected unserved energy.</li>
<li><strong>Scenario overlays</strong>, each changing the base case before the sweep. These are
  the same scenarios enumerated in Part V, now driving the siting sweep rather
  than the runtime: a heat overlay that derates lines and thermal units; a storm
  overlay that removes a corridor or substation; a generation outage that trips
  a unit; and a substation curtailment that forces a load shed and measures what
  a battery behind it would have saved.</li>
</ul>
<h3 id="d2-64-siting-value-model">6.4 Siting value model</h3>
<p>For each candidate, a stacked annual value at the site settlement node:</p>
<ol>
<li><strong>Energy arbitrage</strong> from the deterministic optimizer against the LZ_AEN
   price and the site basis, respecting the reserve floor.</li>
<li><strong>Ancillary services</strong> for the MW the site can commit to RRS, ECRS, and
   regulation, from historical clearing prices. System wide clearing, so revenue
   is location neutral, but committing depends on the site not being locked
   behind a constraint.</li>
<li><strong>Congestion and basis</strong> capture, the difference between the site node and the
   hub during congested intervals.</li>
<li><strong>Resilience</strong>, the single contingency term and the reason this is a siting
   tool: the probability weighted reduction in unserved energy when a battery is
   present, times a resilience price (value of lost load, or a curtailment
   floor), computed by re running the affected contingencies with the battery
   injecting.</li>
<li><strong>Deferral</strong>, the avoided or deferred wires upgrade plus the avoided
   curtailment where the battery holds a loaded substation or feeder under its
   rating. This is the substation curtailment scenario turned into money, and it
   is often the largest stream.</li>
</ol>
<p>The member backup promise is a constraint, a reserve state of charge dispatch
never breaches, not a revenue.</p>
<p><strong>Siting is greedy and marginal.</strong> Rank candidates by the value of the next MW,
place a tranche, update the network so relieved constraints lower nearby value,
repeat to the MW budget or the program cap. Submodular, so greedy is near
optimal, and the build order with a reason per site is the product.</p>
<h2 id="d2-7-orchestration">7. Orchestration</h2>
<p>Atlas runs its sweep as a graph of proposing agents and deterministic deciders,
the same pattern the runtime uses (Part V). Scenario builder assembles the case;
contingency workers shard the sweep; value workers score candidates; the siting
referee is the single writer that runs the greedy selection; an explainer
narrates ranks using only computed numbers; a verifier gate reproduces a known
unserved energy on a fixed case, reconciles the value stack to dispatch revenue,
and rejects any placement that breaches the reserve floor, before any result is
shown. A failed worker degrades one slice and the run still completes.</p>
<h2 id="d2-8-the-operator-graphs">8. The operator graphs</h2>
<p>One screen, a map at the center on real Austin geometry, panels around it, every
panel naming its data source through the provenance layer in Part III.</p>
<ol>
<li><strong>Map.</strong> Real substations sized by served load and colored by post
   contingency stress; feeders colored by loading; existing and candidate Base
   sites numbered in build order; the current scenario outages drawn as breaks.
   A heatmap selector recolors by total value, resilience, congestion, or
   deferral. The answer surface.</li>
<li><strong>Contingency ranking.</strong> Worst single contingencies now, by unserved load and
   by overloaded element count; selecting one applies it to the map.</li>
<li><strong>Frequency and reserve strip, live.</strong> Real frequency to three decimals with
   the shedding stages drawn (59.3, 58.9, 58.5 Hz), rate of change, and a PRC
   gauge against the low PRC and EEA thresholds.</li>
<li><strong>Net load and price, study day.</strong> Net load ramp actual against forecast with
   the evening peak marked; the LZ_AEN curve; charge and discharge intervals.</li>
<li><strong>Generation stack.</strong> Fuel mix over the window, storage drawn signed.</li>
<li><strong>Feeder and transformer panel.</strong> For a selected feeder: loading against
   rating, transformer hot spot and aging factor, home voltage against the 114
   to 126 V band. This is the distribution truth ERCOT does not see.</li>
<li><strong>Site drill down.</strong> Value stack bar; state of charge trajectory with the
   reserve floor drawn; which contingencies the site helps; interconnection
   headroom; payback and net present value.</li>
<li><strong>Before and after.</strong> On placing a candidate: change in unserved energy,
   overloaded element hours, and revenue.</li>
<li><strong>Scenario console and provenance ribbon.</strong> Build the case (study day, heat,
   storm, unit trip, curtailment); and a strip that labels every on screen
   number measured, calibrated, or modeled.</li>
</ol>
<h2 id="d2-9-phasing">9. Phasing</h2>
<p><strong>Hackathon MVP.</strong> Real substation layer from the live pull; calibrated bulk
network; single contingency sweep with the load shed program; one overlay end to
end (substation curtailment, the clearest money story); value model with
arbitrage, resilience, and deferral; greedy siting map; and panels 1, 2, 3, 6,
and 8. The rest follow.</p>
<p><strong>After.</strong> AC and OpenDSS on the shortlist; the full overlay set; the full value
stack; the SMART DS feeder layer wired in; and a historical backtest of siting
choices against realized prices.</p>
<h2 id="d2-10-open-decisions">10. Open decisions</h2>
<ol>
<li>Bulk parameter source: the Texas 2000 bus case snapped to the real
   substations, or the 6717 bus ERCOT case. MVP takes the smaller for speed.</li>
<li>Resilience price: value of lost load at the offer cap, a curtailment floor,
   or a blend. This choice moves the resilience stream most and is a visible
   slider, not a buried constant.</li>
<li>Whether the distribution layer ships in v1 or the bulk layer alone carries
   the first siting result. MVP says bulk plus the real substation geometry is
   enough to rank.</li>
<li>Whether Base provides aggregated, non CEII locations of current installs to
   pin, or the demo runs greenfield.</li>
</ol>
<hr />
<h1 id="d2-part-ii-two-functions-one-system">Part II. Two functions, one system</h1>
<p>The uploaded research (Part V) designs a runtime orchestrator: it runs the
existing fleet feeder aware, holds the reserve, survives generator trips, storms,
communications loss, and hijack, and keeps the fleet inside distribution limits
that ERCOT declines to enforce. Atlas (Part I) is the planner: it decides where
the next battery should go so that both revenue and resilience are highest.</p>
<p>They are the same system viewed at two time horizons, and they must not diverge,
because a siting decision that ignores feeder limits creates the exact runtime
problem the orchestrator then has to fight. So they share three things:</p>
<ul>
<li><strong>One network model.</strong> The bulk layer and the distribution layer in Part I are
  the same objects the orchestrator dispatches against. Siting sees the whole
  contingency set; the orchestrator sees the live slice.</li>
<li><strong>One data model.</strong> Every price, measurement, device, feeder, and dispatch is a
  CIM18 instance, defined once in Part III. The siting engine and the runtime
  read the same records, so a candidate site scored by Atlas becomes, if built, a
  registered resource the orchestrator dispatches with no translation.</li>
<li><strong>One reserve rule and one no LLM setpoint rule.</strong> Stated at the top.</li>
</ul>
<p>The clean seam between them: Atlas emits a proposed placement as a CIM
<code>RegisteredResource</code> at a <code>Substation</code>, with a target MW and MWh and a settlement
<code>AggregatedPnode</code> of LZ_AEN. The orchestrator consumes exactly that record when
the site is energized. Nothing is re keyed.</p>
<hr />
<h1 id="d2-part-iii-the-cim18-data-model-the-shared-spine">Part III. The CIM18 data model, the shared spine</h1>
<p>Everything in this document is an instance of a standard IEC Common Information
Model class. This section is the mapping. It exists so that the parameter tables,
the market feeds, the topology, and the dispatch in Part V stop being ad hoc
fields and become one interoperable model that a utility, an ISO, or an EMS
vendor can read, because CIM is the language they already speak.</p>
<h2 id="d2-design-principles">Design principles</h2>
<ul>
<li><strong>CIM18 class names, real packages.</strong> IEC 61970 for the power system, 61968 for
  distribution, metering, assets, and DER management, 62325 for the market.</li>
<li><strong>A profile, not the whole model.</strong> Only the classes these two functions need.</li>
<li><strong>Namespace.</strong> The CIM18 canonical namespace, to be pinned against the targeted
  release before any external exchange. Verify with a licensed RDFS in CIMTool.</li>
<li><strong>Status on every element.</strong> cim where the name matches published CIM, ext
  where a small extension is required, noted explicitly and namespaced so a
  consumer can drop it and still have valid CIM.</li>
</ul>
<h2 id="d2-the-layered-model">The layered model</h2>
<pre><code>SubControlArea  ERCOT
  |
  |  AggregatedPnode  LZ_AEN (apnodeType LZ), HB_* (apnodeType HUB)
  |
  +-- Substation (transmission, 345/138/69 kV)          &lt;- REAL geometry, Part IV
  |     VoltageLevel, BusbarSection, PowerTransformer
  |     ACLineSegment between substations                &lt;- REAL route, calibrated Z
  |
  +-- Substation (distribution)
        Feeder (12.47 kV)                                &lt;- SMART DS synthetic
          PowerTransformer (service, 25/50/75 kVA)
            UsagePoint  (the member service point)
              EnergyConsumer      (home load)
              PowerElectronicsConnection (inverter)
                BatteryUnit       (the Base cabinet)
              Switch              (the automatic transfer switch)

DERGroup  (the ADER aggregation per load zone)  ==  RegisteredResource
  member EndDevice / BatteryUnit at each UsagePoint
  DERGroupDispatch / EndDeviceControl  (the 5 minute base point)
  DERGroupForecast, DERMonitorableParameter (SoC, power)
</code></pre>
<h2 id="d2-mapping-table">Mapping table</h2>
<div class="tw"><table>
<thead>
<tr>
<th>Concept in Part V</th>
<th>CIM18 class</th>
<th>Package and standard</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>ERCOT control area</td>
<td><code>SubControlArea</code></td>
<td>Market, 61970</td>
<td>Balancing authority footprint</td>
</tr>
<tr>
<td>Load zone LZ_AEN</td>
<td><code>AggregatedPnode</code> (<code>apnodeType</code> LZ)</td>
<td>MarketOperations, 62325</td>
<td>The settlement node; there is no LZ_AUSTIN</td>
</tr>
<tr>
<td>Trading hub HB_*</td>
<td><code>AggregatedPnode</code> (<code>apnodeType</code> HUB)</td>
<td>62325</td>
<td>Hub average and named hubs</td>
</tr>
<tr>
<td>Resource node</td>
<td><code>IndividualPnode</code></td>
<td>62325</td>
<td>Nodal LMP point</td>
</tr>
<tr>
<td>Transmission substation</td>
<td><code>Substation</code></td>
<td>Core, 61970</td>
<td>Real location, Part IV</td>
</tr>
<tr>
<td>Voltage level in a substation</td>
<td><code>VoltageLevel</code> + <code>BaseVoltage</code></td>
<td>61970</td>
<td>345, 138, 69 kV in Austin</td>
</tr>
<tr>
<td>Bus</td>
<td><code>BusbarSection</code>, <code>ConnectivityNode</code>, <code>TopologicalNode</code></td>
<td>61970</td>
<td>For the load flow</td>
</tr>
<tr>
<td>Transmission line</td>
<td><code>ACLineSegment</code></td>
<td>Wires, 61970</td>
<td>Real route, calibrated impedance and rating</td>
</tr>
<tr>
<td>Transformer (any)</td>
<td><code>PowerTransformer</code> + <code>PowerTransformerEnd</code></td>
<td>Wires, 61970</td>
<td>Bulk and service</td>
</tr>
<tr>
<td>Distribution feeder</td>
<td><code>Feeder</code></td>
<td>Distribution, 61968-11</td>
<td>12.47 kV circuit, container of its equipment</td>
</tr>
<tr>
<td>Feeder breaker</td>
<td><code>Breaker</code></td>
<td>Wires, 61970</td>
<td>Head of feeder protection</td>
</tr>
<tr>
<td>Service transformer</td>
<td><code>PowerTransformer</code> with <code>TransformerTankInfo</code></td>
<td>Wires + Assets, 61970 / 61968-4</td>
<td>25/50/75 kVA, the binding limit</td>
</tr>
<tr>
<td>Home service point</td>
<td><code>UsagePoint</code> + <code>ServiceLocation</code></td>
<td>Metering, 61968-9</td>
<td>One controllable point at the service drop</td>
</tr>
<tr>
<td>Home load</td>
<td><code>EnergyConsumer</code></td>
<td>Wires, 61970</td>
<td>The panel behind the meter</td>
</tr>
<tr>
<td>Meter and readings</td>
<td><code>Meter</code> / <code>EndDevice</code>, <code>MeterReading</code>, <code>IntervalBlock</code>, <code>IntervalReading</code>, <code>ReadingType</code></td>
<td>Metering, 61968-9</td>
<td>Physics check against battery telemetry</td>
</tr>
<tr>
<td>Battery cabinet</td>
<td><code>BatteryUnit</code> (a <code>PowerElectronicsUnit</code>)</td>
<td>Wires, 61970</td>
<td><code>ratedE</code>, <code>storedE</code>, <code>maxP</code>, <code>minP</code>, <code>batteryState</code></td>
</tr>
<tr>
<td>Inverter</td>
<td><code>PowerElectronicsConnection</code></td>
<td>Wires, 61970</td>
<td>DC to 120/240 V AC</td>
</tr>
<tr>
<td>Automatic transfer switch</td>
<td><code>Switch</code> / <code>LoadBreakSwitch</code></td>
<td>Wires, 61970</td>
<td>Islands the whole home on outage</td>
</tr>
<tr>
<td>Battery physical asset and nameplate</td>
<td><code>Asset</code> + <code>AssetInfo</code> / <code>BatteryUnitInfo</code></td>
<td>Assets, 61968-4</td>
<td>Legacy vs Core hardware families</td>
</tr>
<tr>
<td>Fleet aggregation per load zone (ADER)</td>
<td><code>DERGroup</code> and <code>EndDeviceGroup</code>; market face <code>RegisteredResource</code> (<code>isAggregatedRes</code> true)</td>
<td>DERMS 61968-5; Market 62325</td>
<td>The unit ERCOT dispatches</td>
</tr>
<tr>
<td>5 minute base point to the fleet</td>
<td><code>DERGroupDispatch</code> / <code>EndDeviceControl</code></td>
<td>DERMS, 61968-5</td>
<td>The dispatch instruction</td>
</tr>
<tr>
<td>Fleet forecast</td>
<td><code>DERGroupForecast</code></td>
<td>DERMS, 61968-5</td>
<td>Availability and headroom</td>
</tr>
<tr>
<td>Monitorable parameter (SoC, power, availability)</td>
<td><code>DERMonitorableParameter</code></td>
<td>DERMS, 61968-5</td>
<td>What the fleet reports up</td>
</tr>
<tr>
<td>DER function (freq watt, volt var, reserve)</td>
<td><code>DERFunction</code></td>
<td>DERMS, 61968-5</td>
<td>The local reflexes in Part V</td>
</tr>
<tr>
<td>Market participant, QSE</td>
<td><code>MarketParticipant</code></td>
<td>62325</td>
<td>Base Markets, Austin Energy as QSE</td>
</tr>
<tr>
<td>Registered generator or resource</td>
<td><code>RegisteredResource</code> / <code>RegisteredGenerator</code></td>
<td>62325</td>
<td>Per load zone partition</td>
</tr>
<tr>
<td>Ancillary product (RRS, ECRS, RegUp, RegDown, NonSpin)</td>
<td><code>MarketProduct</code> (<code>marketProductType</code>)</td>
<td>62325</td>
<td>ECRS is ERCOT specific</td>
</tr>
<tr>
<td>Reserve requirement and award</td>
<td><code>ReserveReq</code>, <code>ResourceAwardInstruction</code></td>
<td>62325</td>
<td>RRS 0.5 h, ECRS 1 h, NonSpin 4 h per MW</td>
</tr>
<tr>
<td>Energy price, RT and DA</td>
<td><code>ExPostPricingResults</code> (<code>lmp</code>, <code>congestLMP</code>, <code>lossLMP</code>)</td>
<td>MarketResults, 62325</td>
<td><code>lossLMP</code> is zero in ERCOT, kept for portability</td>
</tr>
<tr>
<td>Any periodic quantity (load, forecast, generation by fuel, storage charge and discharge, capacity, outage)</td>
<td><code>TimeSeries</code> with <code>Period</code> and <code>Point</code></td>
<td>MarketDocument, 62325-451</td>
<td>One shape for every series</td>
</tr>
<tr>
<td>Generating unit by kind</td>
<td><code>ThermalGeneratingUnit</code>, <code>WindGeneratingUnit</code>, <code>SolarGeneratingUnit</code>, <code>NuclearGeneratingUnit</code>, <code>HydroGeneratingUnit</code></td>
<td>Production, 61970</td>
<td>For the fuel mix and the trip scenario</td>
</tr>
<tr>
<td>System frequency</td>
<td><code>Analog</code> / <code>MktMeasurement</code> (<code>measurementType</code> Frequency) on <code>SubControlArea</code></td>
<td>Meas, 61970</td>
<td>10 second dashboard feed</td>
</tr>
<tr>
<td>System inertia</td>
<td><code>MktMeasurement</code> (SystemInertia)</td>
<td>61970</td>
<td>GW seconds; critical inertia near 100 GW·s</td>
</tr>
<tr>
<td>Physical Responsive Capability</td>
<td><code>MktMeasurement</code> (PhysicalResponsiveCapability)</td>
<td>61970</td>
<td>The scarcity signal</td>
</tr>
<tr>
<td>EEA level</td>
<td><code>Discrete</code> measurement</td>
<td>Meas, 61970</td>
<td>Emergency level</td>
</tr>
<tr>
<td>Feeder head power, transformer loading, home voltage</td>
<td><code>Analog</code> on the relevant <code>Terminal</code></td>
<td>Meas, 61970</td>
<td>The distribution truth</td>
</tr>
<tr>
<td>Measured value time stamp</td>
<td><code>MeasurementValue.timeStamp</code></td>
<td>Meas, 61970</td>
<td>Per sample</td>
</tr>
<tr>
<td>Data quality (good, questionable, invalid, stale)</td>
<td><code>MeasurementValueQuality</code> (<code>validity</code>)</td>
<td>Meas, 61970 / 61850 quality</td>
<td>CIM native quality, no extension needed</td>
</tr>
<tr>
<td>Data source and provenance</td>
<td><code>MeasurementValueSource</code></td>
<td>Meas, 61970</td>
<td>Which feed produced the value</td>
</tr>
<tr>
<td>Geographic point of any asset</td>
<td><code>Location</code> + <code>PositionPoint</code></td>
<td>Common, 61968-4</td>
<td>Real lat and lon, Part IV</td>
</tr>
</tbody>
</table></div>
<h2 id="d2-the-base-battery-in-cim18-concretely">The Base battery in CIM18, concretely</h2>
<p>A single Base home is one <code>UsagePoint</code> at a <code>ServiceLocation</code>, containing an
<code>EnergyConsumer</code> for the house load, a <code>PowerElectronicsConnection</code> for the
inverter, and a <code>BatteryUnit</code> for the cabinet, with a <code>Switch</code> for the automatic
transfer switch that islands the home. The hardware family (legacy 25 kWh at
11.4 kW, or Core 39.2 kWh at 20 kW) is an <code>AssetInfo</code> on the <code>BatteryUnit</code>'s
<code>Asset</code>. The 20 percent reserve is an attribute on the unit that the optimizer
and the dispatch treat as a floor, expressed as an extension <code>ext:reserveSoC</code>
because base CIM has no reserve floor concept for a <code>BatteryUnit</code>.</p>
<p>The fleet in one load zone is a <code>DERGroup</code> whose members are those <code>BatteryUnit</code>
objects, and which presents to the market as a single <code>RegisteredResource</code> with
<code>isAggregatedRes</code> true, settling at the LZ_AEN <code>AggregatedPnode</code>. ERCOT's five
minute base point arrives as a <code>DERGroupDispatch</code>, and the orchestrator splits it
across members as <code>EndDeviceControl</code> instructions, each subject to the device
side ramp and reserve rules in Part V. This is the CIM18 DER management package
(61968-5) doing exactly what it was designed for, which is why the model fits Base
with almost no strain.</p>
<h2 id="d2-what-cim18-does-not-carry-and-the-one-honest-extension">What CIM18 does not carry, and the one honest extension</h2>
<p>CIM's <code>DateTimeInterval</code> has a start and an end but no daylight saving flag and
no hour ending convention, and in ERCOT both are load bearing: the fall back day
repeats an hour and hour ending 1 to 24 is not hour beginning 0 to 23. The
profile therefore adds <code>ext:Interval</code> with <code>minutes</code>, <code>dstFlag</code>, and
<code>hourEnding</code>, namespaced so it drops cleanly on export. Data quality and source,
by contrast, need no extension: <code>MeasurementValueQuality</code> and
<code>MeasurementValueSource</code> are already CIM. The reserve floor is the only other
extension, <code>ext:reserveSoC</code> on <code>BatteryUnit</code>. Three small, named extensions,
everything else standard.</p>
<hr />
<h1 id="d2-part-iv-real-austin-topology">Part IV. Real Austin topology</h1>
<p>Pulled live from OpenStreetMap on 2026-09-25 (ODbL) for the Austin bounding box.
This is genuine geolocated topology, not a synthetic stand in.</p>
<h2 id="d2-what-the-pull-returned">What the pull returned</h2>
<p>93 substation features, 89 named, with operator, voltage, and coordinates:</p>
<div class="tw"><table>
<thead>
<tr>
<th>Operator</th>
<th>Substations</th>
<th>Reading</th>
</tr>
</thead>
<tbody>
<tr>
<td>Austin Energy</td>
<td>65</td>
<td>Matches the public figure of roughly 56 distribution plus 11 transmission</td>
</tr>
<tr>
<td>Lower Colorado River Authority</td>
<td>11</td>
<td>The transmission provider around Austin</td>
</tr>
<tr>
<td>Pedernales Electric Cooperative</td>
<td>8</td>
<td>The Hill Country co-op, not a Base territory</td>
</tr>
<tr>
<td>Oncor</td>
<td>3</td>
<td>The suburban Base path (Round Rock, Pflugerville, Hutto)</td>
</tr>
<tr>
<td>University of Texas at Austin</td>
<td>1</td>
<td>Campus</td>
</tr>
</tbody>
</table></div>
<p>By top voltage: 3 at 345 kV, 79 at 138 kV, 7 at 69 kV. A sample of real Austin
Energy substations, each becoming a CIM <code>Substation</code> with a <code>Location</code> and
<code>PositionPoint</code> at these coordinates:</p>
<div class="tw"><table>
<thead>
<tr>
<th>Substation</th>
<th>kV</th>
<th>Latitude, Longitude</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gilleland Creek</td>
<td>345 / 138</td>
<td>30.4101, -97.5742</td>
</tr>
<tr>
<td>Seaholm</td>
<td>138</td>
<td>30.2669, -97.7514</td>
</tr>
<tr>
<td>Summit</td>
<td>138</td>
<td>30.3981, -97.7238</td>
</tr>
<tr>
<td>Dessau</td>
<td>138</td>
<td>30.3735, -97.6430</td>
</tr>
<tr>
<td>Bergstrom</td>
<td>138</td>
<td>30.2191, -97.6726</td>
</tr>
<tr>
<td>Brackenridge</td>
<td>69</td>
<td>30.2727, -97.7329</td>
</tr>
<tr>
<td>Whitestone</td>
<td>138</td>
<td>30.5201, -97.8305</td>
</tr>
</tbody>
</table></div>
<p>The full set is saved as GeoJSON ready records and becomes the bulk layer node
set in Part I section 6.1.</p>
<h2 id="d2-the-honest-layering">The honest layering</h2>
<p>Real topology has a boundary, and naming it is what makes the tool credible:</p>
<ul>
<li><strong>Real, and used directly:</strong> where the substations are, who owns them, and at
  what voltage (OpenStreetMap); the transmission line routes between them,
  pullable the same way with <code>power=line</code> (cache once, the area query is heavy);
  and building footprints for the distribution layer.</li>
<li><strong>Calibrated synthetic, snapped onto the real nodes:</strong> the electrical
  parameters, meaning line impedances, transformer ratings, and the detailed bus
  connectivity a load flow needs. These come from the Texas A&amp;M ARPA-E synthetic
  case and are calibrated so the clipped Austin network's load and generation
  match the public LZ_AEN totals. The real Austin Energy parameters are CEII and
  are deliberately not used.</li>
<li><strong>Synthetic on real buildings:</strong> the 12.47 kV feeders and 25/50/75 kVA service
  transformers, from NREL SMART DS, placed on real north Austin building
  footprints and validated against real feeder statistics.</li>
</ul>
<p>So Atlas runs single contingency physics on a network whose shape is real and
whose electrical values are a calibrated model. That is a strict improvement over
a fully synthetic network, and every layer's status is shown in the provenance
ribbon so nothing is overclaimed. The map the operator sees is the real Austin
grid; the flows on it are a defensible model of it.</p>
<h2 id="d2-how-the-real-nodes-enter-the-model">How the real nodes enter the model</h2>
<p>Each OpenStreetMap substation becomes a CIM <code>Substation</code> (Part III) with:
<code>Location</code> and <code>PositionPoint</code> from the real coordinates; <code>VoltageLevel</code> and
<code>BaseVoltage</code> from the voltage tag; the owning <code>MarketParticipant</code> from the
operator tag; and, once the calibrated parameters are attached, the
<code>PowerTransformer</code> and <code>ACLineSegment</code> objects that make it solvable. Candidate
Base sites are then the distribution substations among these 65 Austin Energy
nodes, ranked by the value model in Part I.</p>
<hr />
<h1 id="d2-part-v-source-research-preserved">Part V. Source research, preserved</h1>
<p>Everything below is the uploaded research document on the Base system and ERCOT
data, kept unchanged. Parts I through IV are the design built on top of it. Where
the two use different words for the same thing, Part III is the reconciliation:
the parameter tables below are the instances, the CIM18 classes above are their
types.</p>
<hr />
<h1 id="d2-base-turns-backyard-batteries-into-grid-capacity">Base turns backyard batteries into grid capacity</h1>
<p>Base Power Company is a three-year-old Austin electricity retailer. It owns, installs and remotely operates large lithium-iron-phosphate batteries at its members' homes and runs them together as one power plant. As of August 2026 it had batteries at about <strong>17,000 homes</strong>: more than <strong>23,000 batteries</strong>, over <strong>500 MWh</strong>, and <strong>205.5 MW</strong> of self-operated nameplate power in ERCOT. It has raised more than $2.5B, most recently at a <strong>$13B valuation</strong>. It makes money as a "gentailer", meaning a retailer that also owns generation-like assets. Its income is retail electricity margin, wholesale arbitrage, ancillary-service payments and fixed capacity fees from utilities such as Austin Energy and CoServ. That is what "a power company, not a battery company" means.</p>
<p>Each unit is either a legacy 25 kWh / 11.4 kW battery or a 39.2 kWh / 20 kW Base Core. It keeps a 20% backup reserve and switches its own home onto battery power within 50–500 ms when the grid fails. It never sends power to the street during an outage. The rest of the time, Base's Markets desk bids the fleet into ERCOT as one aggregated resource per load zone, and ERCOT re-dispatches it every five minutes. Partner utilities dispatch their own sub-fleets.</p>
<p>The most important fact for a hackathon build is this: <strong>ERCOT dispatches and pays Base by load zone and explicitly does not enforce distribution limits.</strong> Nothing in the market protects a feeder or a 25 kVA transformer from batteries that all charge at once. That is the "dynamic charge/discharge interplay" Base's engineer pointed to, and a feeder-aware orchestrator can fill that gap. The physics supports this framing. A hijacked slice of 1,000 batteries swings about 40 MW. That moves ERCOT frequency by a few thousandths of a hertz, but it is more than an entire neighbourhood feeder carries.</p>
<p>Almost every input is public, and most need no key:
- ERCOT's dashboard JSON (10-second frequency, 15-minute prices)
- ERCOT's MIS archives back to 2010
- ERCOT's own reports on the aggregated-home-battery pilot
- NREL's synthetic feeders placed on real north-Austin buildings
- OpenDSS, which solves a 6,800-load substation in 41 ms</p>
<p>Three of the team's assumptions need correcting:
- 17,000 is the number of homes, not batteries.
- Austin's price node is LZ_AEN; there is no LZ_AUSTIN.
- Austin Energy territory is a Base market, served through a 40 MW deal that Austin Energy itself dispatches.</p>
<h2 id="d2-a-power-company-that-parks-its-power-plants-in-17000-backyards">A power company that parks its power plants in 17,000 backyards</h2>
<p>Base was incorporated in Austin in mid-2023 by two co-founders:
- <strong>Zach Dell</strong>, a former Thrive Capital investor, now CEO.
- <strong>Justin Lopas</strong>, now COO. He was one of the first four people at SpaceX's Starbase and later ran manufacturing at Anduril.</p>
<p>The company launched its commercial product in May 2024 (<a href="https://research.contrary.com/company/base-power">Contrary Research</a>; <a href="https://www.bbb.org/us/tx/austin/profile/electrical-power-system-backup-systems/base-power-0825-1000230892">BBB profile</a>; <a href="https://www.canarymedia.com/articles/batteries/base-power-investment-growth">Canary Media</a>). The early leadership came from Starlink, Tesla Energy and Anduril, including:
- Jared Greene, Head of Software (ex-Starlink)
- Dino Sasaridis, hardware (ex-Powerwall 3)
- Chase Dowling (ex-Tesla Autobidder), who now signs Base's most technical public writing as <strong>Head of Markets</strong></p>
<p>(<a href="https://www.notboring.co/p/base-power-company-chapter-2">Not Boring</a>; <a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog: ADER Phase IV</a>). Headcount roughly doubled, from about 100 in April 2025 to 198 in October 2025 (<a href="https://www.canarymedia.com/articles/batteries/base-power-investment-growth">Canary</a>; <a href="https://research.contrary.com/company/base-power">Contrary</a>). On 2026-09-25 Base listed <strong>194 open roles</strong>, 164 of them in Austin (<a href="https://api.ashbyhq.com/posting-api/job-board/base-power">Ashby job board</a>). The judges come from that culture. It rewards first-principles reasoning and treats failure modes as the thing to design around.</p>
<p>The business is easiest to understand through how Texas splits electricity. A regulated wires company (a TDSP, such as Oncor or CenterPoint) delivers the power. A competitive Retail Electric Provider (REP) sells it. Base is a licensed REP (PUCT #10338) that also <strong>owns, installs, maintains and remotely operates</strong> a large battery at each member's home (<a href="https://www.basepowercompany.com/blog/base-battery-guide">Base site footer</a>; <a href="https://help.basepowercompany.com/en/categories/2347329-backup-battery-service">Base Help Center</a>).</p>
<p>What the member pays:
- A one-time install fee of $95–$695 depending on area, typically $695 in Oncor territory.
- A $19 monthly membership.
- Electricity on a 36-month fixed plan of <strong>8¢/kWh plus delivery</strong>. On 2026-08-27 Base priced this at 14.3¢/kWh all-in at 2,000 kWh/month in Oncor.</p>
<p>(<a href="https://www.canarymedia.com/articles/batteries/base-power-raises-1b-to-get-big-batteries-into-more-homes">Canary</a>; <a href="https://electrek.co/2026/08/03/base-power-raises-1b-to-roll-out-its-giant-new-home-battery/">Electrek</a>; <a href="https://www.basepowercompany.com/energy">Base energy page</a>).</p>
<p>Base earns from four streams: retail margin, wholesale energy arbitrage, ancillary-service payments, and fixed capacity (tolling) payments from utilities. Dell describes the two books as a natural hedge. Price volatility hurts a fixed-rate retailer and pays a battery owner (<a href="https://www.latitudemedia.com/news/catalyst-how-base-power-plans-to-use-its-fresh-1b/">Latitude Media</a>). That is the substance of "a power company, not a battery company": the battery is generation and hedging capacity sited free at the customer's meter, and the product is electricity plus backup. No primary source splits revenue by stream. Sacra's estimates of about $12M for 2025 and $70M projected for 2026 are <span class="tag t-unv">UNVERIFIED</span> (<a href="https://sacra.com/c/base-power/">Sacra</a>).</p>
<p>The team's "~17,000 batteries" is really <strong>~17,000 homes</strong>:
- Canary reported batteries at 17,000 homes delivering more than 500 MWh in August 2026 (<a href="https://www.canarymedia.com/articles/batteries/base-power-raises-1b-to-get-big-batteries-into-more-homes">Canary</a>).
- The WSJ, via secondary outlets, counted <strong>more than 23,000 batteries</strong> (<a href="https://www.thedailyupside.com/industries/energy/zach-dell-yes-that-dell-charges-up-his-13-billion-backyard-battery-startup/">The Daily Upside</a>). That is about 1.35 per home, which fits the popular two-cabinet configurations.
- The homepage figure of "30,000+ homeowners" includes energy-only customers (<a href="https://www.basepowercompany.com/">Base homepage</a>).
- Contrary's "~50,000 customers" conflicts with every other source (<a href="https://research.contrary.com/company/base-power">Contrary</a>).</p>
<p>The most precise number is Base's own: <strong>205.5 MW of nameplate discharge capacity</strong> in its self-operated Texas fleet as of July 2026, up from 28.9 MW in May 2025. Base energizes about 2 MW a day, and this figure excludes partner-utility fleets (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>). Installation runs at about 100 batteries and 8 MWh a day, and Base aims to double that by year-end (<a href="https://techcrunch.com/2026/08/03/base-power-raises-another-1b-to-save-the-grid-using-backyard-batteries/">TechCrunch</a>). At that pace the count would be roughly 27,000–28,000 batteries by late September. That is a <span class="tag t-der">DERIVED</span> projection, not a reported figure.</p>
<p>Base's footprint mixes commercial models, and that matters because it decides who controls each battery:
- <strong>Competitive areas.</strong> In the four competitive TDSP areas (Oncor, CenterPoint, AEP Texas Central and North, TNMP), Base is the retailer.
- <strong>Non-competitive areas.</strong> Elsewhere it partners with the utility: the co-ops CoServ, Guadalupe Valley (GVEC) and Farmers EC; El Paso Electric, which is outside ERCOT; and <strong>Austin Energy</strong> (<a href="https://www.basepowercompany.com/pricing.md">Base pricing</a>; <a href="https://www.basepowercompany.com/agents.md">agents.md</a>).</p>
<p>The team's belief that Austin Energy territory is closed to Base is out of date. Austin Energy is a municipal utility that has not opted into retail choice, so Base cannot sell electricity there. But on 2026-05-19 Austin Energy announced a <strong>40 MW</strong> agreement under which <strong>Austin Energy dispatches</strong> Base batteries at its customers' homes. The batteries are used "during peak demand to shave load and help manage wholesale energy prices", delivering 40 MW for about 1.5 hours. Installs began in July 2026 (<a href="https://austinenergy.com/about/news/news-releases/2026/Austin-Energy-expands-local-battery-storage-to-support-reliable-affordable-power">Austin Energy</a>; <a href="https://www.businesswire.com/news/home/20260715702282/en/Base-Power-Brings-Affordable-Home-Backup-to-Austin-Energy-Customers">Business Wire</a>). A reported value of about $4.08M a year for that deal is <span class="tag t-unv">UNVERIFIED</span> (<a href="https://sacra.com/c/base-power/">Sacra</a>; <a href="https://services.austintexas.gov/edims/document.cfm?id=471637">City of Austin RCA</a>).</p>
<p>Around the city, the map is a patchwork. Austin Energy's 437 square miles reach into parts of Pflugerville and Cedar Park. Oncor serves Round Rock, other parts of Pflugerville, and Hutto. Pedernales Electric Cooperative covers the Hill Country, and it does not appear on Base's list of service areas (<a href="https://austinenergy.com/about/company-profile/electric-system/service-area-map">Austin Energy service area</a>; <a href="https://web.roundrockchamber.org/Public-Utilities,-Waste,-and-Recycle/Oncor-Electric-Delivery-60">Round Rock Chamber</a>; <a href="https://www.basepowercompany.com/pricing">Base pricing</a>).</p>
<p>Beyond Texas:
- Base launched in ComEd's Illinois territory, which is in the PJM market, on 2026-06-24 (<a href="https://www.businesswire.com/news/home/20260624437919/en/Base-Power-Launches-in-Chicagoland-as-Electricity-Costs-Surge-Cutting-Customers-Supply-Bills-25-Below-ComEds-Fixed-Rate">Business Wire</a>).
- A job posting signals a Connecticut launch working with Eversource and United Illuminating (<a href="https://jobs.ashbyhq.com/base-power/6874d333-86da-465b-a2f8-f14ee397e460">Ashby</a>).</p>
<p>Homebuilder deals add a density twist. Lennar has Base install batteries in new homes during construction, and hundreds were already in Austin and DFW communities by early 2025 (<a href="https://www.stocktitan.net/news/LEN/lennar-and-base-power-to-provide-homeowners-a-battery-powered-home-btsg9ggtgm57.html">StockTitan/Business Wire</a>; <a href="https://www.notboring.co/p/base-power-company-chapter-2">Not Boring</a>). This puts a battery in nearly every home on one feeder.</p>
<p>Capital has followed the growth:</p>
<div class="tw"><table>
<thead>
<tr>
<th>Round</th>
<th>Date</th>
<th>Amount</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Seed + Series A</td>
<td>May 2024</td>
<td>~$68M</td>
<td></td>
</tr>
<tr>
<td>Series B</td>
<td>April 2025</td>
<td>$200M</td>
<td></td>
</tr>
<tr>
<td>Series C</td>
<td>October 2025</td>
<td>$1B</td>
<td>led by Addition</td>
</tr>
<tr>
<td>Series D</td>
<td>August 2026</td>
<td>$1B</td>
<td><strong>$13B post-money valuation</strong></td>
</tr>
</tbody>
</table></div>
<p>Base says it has raised more than $2.5B in total (<a href="https://www.techbrew.com/stories/2024/10/03/base-power-home-batteries-texas">Tech Brew</a>; <a href="https://www.businesswire.com/news/home/20250409624698/en/Base-Power-Raises-$200M-Series-B-to-Reinforce-the-Texas-Power-Grid-Accelerate-National-Expansion-and-Build-American-Manufacturing-Capabilities">Business Wire</a>; <a href="https://techcrunch.com/2025/10/08/base-power-raises-1b-to-deploy-home-batteries-everywhere">TechCrunch</a>; <a href="https://techcrunch.com/2026/08/03/base-power-raises-another-1b-to-save-the-grid-using-backyard-batteries/">TechCrunch</a>). The priced rounds sum to about $2.27B, which leaves roughly $230M unexplained, probably debt. Base now builds its own <strong>Base Core</strong> in the former Austin American-Statesman building, producing "thousands" a month (<a href="https://www.solarpowerworldonline.com/2026/08/base-power-begins-manufacturing-39-2-kwh-residential-battery-in-texas/">Solar Power World</a>).</p>
<p>Competitors are converging on Base's model. On 2026-08-13 Tesla launched a zero-down Powerwall lease bundled with a Texas retail plan. It has the same 20% outage reserve and a storm mode (<a href="https://pv-magazine-usa.com/2026/08/13/tesla-unveils-zero-down-powerwall-lease-program-with-retail-electric-plan-in-texas-touts-global-vpp-potential/">pv magazine</a>). Base's public messaging now leads with grid capacity rather than the consumer product: ERCOT's 91 GW demand record, data-center load growth and transmission constraints (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>).</p>
<p>Its job postings also describe a <strong>Distributed Compute</strong> program that puts GPU inference nodes on the battery fleet. Those nodes are dispatched "together with our energy planning systems" (<a href="https://jobs.ashbyhq.com/base-power/d5d28d03-cfaf-4d62-8543-65153023205c">Ashby: Server Architect</a>). The program has no press coverage, so cite it as "per your postings".</p>
<p>Member complaints are few but relevant. The BBB rates Base B+ with six closed complaints in three years. According to a search summary, one complaint describes a flaw in handling "rapid repeated grid surges" (detail <span class="tag t-unv">UNVERIFIED</span>) (<a href="https://www.bbb.org/us/tx/austin/profile/electrical-power-system-backup-systems/base-power-0825-1000230892/complaints">BBB complaints</a>).</p>
<h2 id="d2-each-battery-is-a-20-kw-grid-asset-that-must-never-strand-its-home">Each battery is a 20 kW grid asset that must never strand its home</h2>
<p>A Base system is three things mounted at the meter wall (<a href="https://help.basepowercompany.com/en/articles/10280705">Help: spacing requirements</a>):
- <strong>A battery cabinet</strong> on a 3 ft × 3 ft pad, about 36 inches tall, within 20 ft of the meter.
- <strong>An inverter</strong>, which converts between the battery's DC and the home's 120/240 V AC.
- <strong>An automatic transfer switch</strong>, about 13 inches wide, between the meter and the main panel. It disconnects the whole house from the grid during an outage.</p>
<p>Because it sits at the service entrance and backs up the entire panel, each Base home behaves electrically as a single controllable point at the service drop. Two hardware families are in the field, and a simulator should model them separately.</p>
<div class="tw"><table>
<thead>
<tr>
<th>Class</th>
<th>Energy per cabinet</th>
<th>Continuous power</th>
<th>Switchover</th>
<th>Home load needed to start backup</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gen 1 (2024)</td>
<td>~20 kWh</td>
<td>11 kW</td>
<td>not published</td>
<td>not published</td>
<td>Wall-mounted, white-labeled (<a href="https://www.powermag.com/the-power-interview-using-home-batteries-to-support-the-grid/">POWER</a>)</td>
</tr>
<tr>
<td>Legacy ground-mount (2025–26)</td>
<td>25 kWh; 50 kWh as a pair</td>
<td>11.4 kW (Base also says "11 kW")</td>
<td>&lt;0.5 s</td>
<td>≤11 kW (pair: ≤11 kW to start, ≤22 kW after 5 min)</td>
<td>Probably Growatt APX HV pack + MIN 11400 inverter, so ~22.5 kWh usable (INFERENCE) (<a href="https://www.basepowercompany.com/specs/ground-mounted">Specs</a>; <a href="https://help.basepowercompany.com/en/articles/10627905">Help</a>)</td>
</tr>
<tr>
<td>Base Core (Aug 2026)</td>
<td>39.2 kWh; 78.4 kWh as a pair</td>
<td>20 kW</td>
<td>50 ms</td>
<td>&lt;20 kW</td>
<td>Base-built LFP, −22 to 122 °F, IP67, generator port (<a href="https://www.basepowercompany.com/core">Base Core</a>; <a href="https://www.basepowercompany.com/utilities">Utilities page</a>)</td>
</tr>
</tbody>
</table></div>
<p>Base does not name the maker of its legacy unit. But its lease agreement tells members to follow Growatt's APX HV battery manual. That manual rates the 25 kWh configuration at 22.5 kWh usable, and the matching Growatt inverter is rated 11,400 W (<a href="https://bpc-web-static-files.s3.us-east-2.amazonaws.com/battery-agreements/Base+Battery+Agreement-d326e5a6.pdf">Battery Agreement</a>; <a href="https://us.growatt.com/upload/file/APX_HV_Battery_System_US_User_Manual_EN_202402.pdf">Growatt APX HV manual</a>). So model legacy usable energy at 90% of nameplate (INFERENCE).</p>
<p>The Core delivers about 0.51 kW per kWh of storage (20/39.2) and the legacy unit about 0.46. Both work out to roughly two hours at full power. That matches Base's description of discharge events as "brief (1-2 hours)" (<a href="https://www.basepowercompany.com/blog/how-grid-balancing-works">Base blog: grid balancing</a>). Base publishes no round-trip efficiency, usable Core capacity, surge rating or weight.</p>
<p>The operating rules are public and precise enough to put in code:
- <strong>Base controls the battery, not the member.</strong> While connected to the grid, the battery charges and discharges on Base's schedule. Base calls it "a grid-balancing battery, not a self-consumption system" (<a href="https://help.basepowercompany.com/en/articles/10282753">Help: member control</a>; <a href="https://help.basepowercompany.com/en/articles/11270081">Help: self-consumption</a>).
- <strong>20% reserve.</strong> Base keeps a <strong>20% state-of-charge reserve</strong> at all times. It says this covers 97% of Texas outages, because they last under 2.5 hours. The contract only promises to "endeavor" to hold it, and Base says batteries in practice rarely fall below 50% (<a href="https://www.basepowercompany.com/blog/base-battery-guide">Battery guide</a>; <a href="https://www.basepowercompany.com/blog/how-base-charges-and-discharges-its-batteries">Base blog: charging</a>; <a href="https://bpc-web-static-files.s3.us-east-2.amazonaws.com/battery-agreements/Base+Battery+Agreement-d326e5a6.pdf">Battery Agreement</a>).
- <strong>Utility programs.</strong> The utility may dispatch 80% of capacity, and 20% stays reserved for backup (<a href="https://pv-magazine-usa.com/2026/03/09/base-power-announces-100-mw-residential-storage-program-with-coserv-in-texas/">pv magazine</a>).
- <strong>Storm mode.</strong> When long outages are likely, "the battery holds more charge and pulls back from grid activity". The target charge level and how far ahead this starts are unpublished (<a href="https://www.basepowercompany.com/blog/base-battery-guide">Battery guide</a>).
- <strong>Outages.</strong> When grid voltage disappears, the system powers the home by itself and "will never discharge to the grid during an outage". Backup only starts if the home is drawing less than the start-load limit. After an overload it retries three times, then needs a manual restart from the app (<a href="https://www.basepowercompany.com/blog/how-base-charges-and-discharges-its-batteries">Base blog: charging</a>; <a href="https://help.basepowercompany.com/en/articles/10195713">Help: restart</a>).
- <strong>Normal use.</strong> Grid support usually happens mid-to-late afternoon on hot days. Base markets the batteries as dispatchable up to 500 cycles a year (<a href="https://help.basepowercompany.com/en/articles/10639297">Help: grid support</a>; <a href="https://www.basepowercompany.com/utilities">Utilities page</a>).
- <strong>Backup duration.</strong> For a single Core, Base's own table gives 22–36 hours at 750 W, 4–6 hours at 4 kW and 2–3 hours at 8 kW (<a href="https://help.basepowercompany.com/en/articles/10195777">Help: backup duration</a>).</p>
<p>The behaviour the team most needs is what a battery does when it loses its connection, and that is <strong>not publicly documented</strong>. Base's deployment engineer told the team the unit goes idle, with no charge or discharge. That is <span class="tag t-unv">UNVERIFIED</span>, but it is consistent with everything public:
- Backup works locally without connectivity.
- The unit has home Wi-Fi plus a built-in 4G fallback.
- Members must keep a working internet connection.
- Base's dispatch scoring treats any unit whose telemetry is more than <strong>180 seconds</strong> old as stale.</p>
<p>(<a href="https://help.basepowercompany.com/en/articles/10281409">Help: Wi-Fi</a>; <a href="https://bpc-web-static-files.s3.us-east-2.amazonaws.com/battery-agreements/Base+Battery+Agreement-d326e5a6.pdf">Battery Agreement</a>; <a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>). One hardware detail sharpens the failure model: the Growatt pack that Base's agreement references powers itself off 12 minutes after losing contact with its inverter (<a href="https://us.growatt.com/upload/file/APX_HV_Battery_System_US_User_Manual_EN_202402.pdf">Growatt manual</a>). Base also holds the right to operate the system remotely and to make it inoperable on early termination, so a remote kill switch is a real control (<a href="https://bpc-web-static-files.s3.us-east-2.amazonaws.com/battery-agreements/Base+Battery+Agreement-d326e5a6.pdf">Battery Agreement</a>).</p>
<p>Combining these sources gives a device state machine that Base engineers will recognize (<span class="tag t-der">DERIVED</span>):</p>
<div class="tw"><table>
<thead>
<tr>
<th>Mode</th>
<th>Trigger</th>
<th>Behaviour</th>
</tr>
</thead>
<tbody>
<tr>
<td>GRID_DISPATCH</td>
<td>Fresh telemetry plus a market or utility set point</td>
<td>Charge or discharge to set point; state of charge ≥ 20%</td>
</tr>
<tr>
<td>GRID_IDLE</td>
<td>No set point</td>
<td>Standby</td>
</tr>
<tr>
<td>STORM_HOLD</td>
<td>Outage-risk forecast</td>
<td>Raise charge target (<span class="tag t-asm">ASSUMPTION</span>: 90–100%); no discharge to grid</td>
</tr>
<tr>
<td>COMMS_LOST</td>
<td>No cloud contact</td>
<td>Power = 0 with backup armed (engineer, <span class="tag t-unv">UNVERIFIED</span>); aggregator marks unit stale after 180 s</td>
</tr>
<tr>
<td>BACKUP_ISLANDED</td>
<td>Grid voltage lost</td>
<td>Serve own home only; never export</td>
</tr>
<tr>
<td>OVERLOAD_RETRY</td>
<td>Home load above start limit</td>
<td>Three automatic retries, then manual restart</td>
</tr>
<tr>
<td>FAULT / THERMAL</td>
<td>Over-temperature or maintenance</td>
<td>Charge and discharge disabled</td>
</tr>
<tr>
<td>REMOTE_DISABLED</td>
<td>Decommissioned or terminated</td>
<td>Inoperable</td>
</tr>
</tbody>
</table></div>
<p>Base builds its software stack end to end, and its job postings read like a spec for this hackathon.</p>
<p><strong>Firmware</strong> runs "from the MCU on the BMS, up through edge gateways, and into the telemetry pipeline", over Modbus, MQTT and cellular backhaul. The posting lists "sub-second telemetry", "automated fault detection, isolation, and recovery across the fleet — because every truck roll is a loss", and "OTA update and rollback for a fleet that can never go dark" (<a href="https://jobs.ashbyhq.com/base-power/396ea381-f4ef-4dc7-b79a-9c6ce8783897">Head of Firmware</a>).</p>
<p><strong>The cloud platform, BaseOS</strong>, "coordinates thousands of distributed batteries". It is written in Go and Python on AWS, with Temporal workflows managing device control (<a href="https://jobs.ashbyhq.com/base-power/d5149c86-5649-48bd-8d30-7708c3e36233">Senior SWE, Backend</a>).</p>
<p><strong>The Markets team</strong> treats fleet dispatch as "a sequential decision making problem" and lists skills such as MPC, reinforcement learning and MDPs. The same posting asks candidates to "integrate wholesale energy market operations algorithms with grid-service control loops for voltage regulation and system peak shaving". It also asks them to build "controls for first-of-its-kind concentrations of aggregated battery deployments at distribution system voltages" (<a href="https://jobs.ashbyhq.com/base-power/a059e0be-15d9-4e98-94a0-8c99952a9f6a">Algorithms Engineer</a>). A quant internship includes "validating physics- and economics-based models in a simulation environment" before anything reaches the production trading stack (<a href="https://jobs.ashbyhq.com/base-power/b6b2332e-1226-4575-b2c9-9e5258f2540e">Quant Developer Intern</a>).</p>
<p><strong>Security.</strong> Base lists these controls: private backhaul, encrypted edge protocols, "isolated edge devices", a SOC 2 cloud, and access limits consistent with Texas's Lone Star Infrastructure Protection Act (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>). It also buys all "smart" data-processing components in the US (<a href="https://www.canarymedia.com/articles/batteries/base-power-raises-1b-to-get-big-batteries-into-more-homes">Canary</a>).</p>
<p>A simulator with fault isolation, stale-telemetry handling and feeder-aware control is a small version of what Base is hiring for.</p>
<h2 id="d2-ercot-dispatches-base-by-load-zone-and-never-sees-a-feeder">ERCOT dispatches Base by load zone and never sees a feeder</h2>
<h3 id="d2-the-texas-market-in-plain-terms">The Texas market in plain terms</h3>
<p>ERCOT runs the Texas grid and a market that pays only for energy and reserves, not for capacity. Every five minutes, its Security-Constrained Economic Dispatch (SCED) does two things:
- It picks the cheapest set of generators and batteries that meets demand without overloading transmission lines.
- It sets a price at each location, called a locational marginal price (LMP).</p>
<p>Retail load settles on 15-minute prices averaged over <strong>load zones</strong> (<a href="https://www.ercot.com/mp/data-products/data-product-details?id=NP6-905-CD">ERCOT NP6-905-CD</a>).</p>
<p>Ancillary services are paid standby jobs (<a href="https://www.ercot.com/files/docs/2025/12/29/Ancillary-Services-Handout.pdf">ERCOT AS handout</a>; <a href="https://www.nerc.com/globalassets/our-work/workshops/5-3_matevosjana__pfr_ercot_frequency_response_and_ancillary_services.pdf">NERC/ERCOT</a>):
- <strong>Regulation</strong> adjusts output every four seconds.
- <strong>Responsive Reserve (RRS)</strong> catches generator trips. Its Fast Frequency Response slice must deliver fully within 15 cycles (0.25 s) once frequency hits 59.85 Hz.
- <strong>ERCOT Contingency Reserve Service (ECRS)</strong> must respond within 10 minutes.
- <strong>Non-Spin</strong> must respond within 30 minutes.</p>
<p>On 2025-12-05 ERCOT switched to <strong>Real-Time Co-optimization plus Batteries (RTC+B)</strong> (<a href="https://www.ercot.com/news/release/12052025-ercot-goes-live">ERCOT</a>; <a href="https://www.yesenergy.com/blog/ercot-rtcb-market-redesign-faq">Yes Energy</a>):
- SCED now buys reserves alongside energy every five minutes.
- Each battery is modelled as one device with a state of charge.
- The old ORDC scarcity adder on energy prices is gone. Scarcity is now priced through Ancillary Service Demand Curves.
- The real-time offer cap is <strong>$2,000/MWh</strong>. The day-ahead cap and the ceiling on the system price are <strong>$5,000/MWh</strong>.</p>
<p>Batteries must now hold enough stored energy behind each reserve award: 30 minutes' worth for Regulation and RRS, one hour for ECRS, and four hours for Non-Spin (<a href="https://modoenergy.com/research/en/rtcb-real-time-cooptimization-rtc-ercot-ancillary-service-duration-soc-management">Modo Energy</a>).</p>
<p>ERCOT escalates as available reserves (Physical Responsive Capability, PRC) shrink (<a href="https://www.ercot.com/news/release/2023-11-01-ercot-updates-minimum">ERCOT</a>):</p>
<div class="tw"><table>
<thead>
<tr>
<th>PRC level</th>
<th>Status</th>
</tr>
</thead>
<tbody>
<tr>
<td>Below 3,000 MW</td>
<td>Watch</td>
</tr>
<tr>
<td>Below 2,500 MW</td>
<td>EEA1</td>
</tr>
<tr>
<td>Below 2,000 MW</td>
<td>EEA2</td>
</tr>
<tr>
<td>Below 1,500 MW</td>
<td>EEA3, with rotating outages</td>
</tr>
</tbody>
</table></div>
<p>Transmission costs are allocated by <strong>4CP</strong>: each customer's demand in the single highest 15-minute interval of June, July, August and September. This is why co-ops pay to shave those peaks (<a href="https://www.ercot.com/mktinfo/data_agg/4cp">ERCOT 4CP</a>).</p>
<h3 id="d2-how-bases-fleet-plugs-in">How Base's fleet plugs in</h3>
<p>Base reaches the wholesale market through ERCOT's Aggregate Distributed Energy Resource (ADER) pilot. The pilot lets many metered homes in one load zone and one distribution utility bid as a single resource. The rules (<a href="https://www.ercot.com/files/docs/2026/03/02/ADER-Pilot-Project-Governing-Document-Phase-3.3.docx">ERCOT ADER Governing Document 3.3</a>):
- Each home must be ≤1 MW, and the aggregation ≥100 kW.
- The resource sends telemetry to ERCOT every two seconds.
- SCED dispatches it "using Load Zone shift factors".</p>
<p>The sentence that frames the whole hackathon is in the same document: <strong>"Identified limitations on the distribution system will not explicitly be enforced by ERCOT's systems in awarding or dispatching the ADER."</strong> The distribution utility can reject homes at registration "for reasons of safety, reliability" and record limits on how much a home may inject. After registration, nothing in ERCOT's dispatch knows which feeder or transformer a battery sits on.</p>
<p>How Base participates:
- It forms <strong>one ADER per load zone</strong>, bids it into SCED every five minutes, settles at the load-zone price, and carries Non-Spin and ECRS.
- As of July–August 2026 its partitions were LZ_NORTH 22.9 MW, LZ_SOUTH 7.2 MW and LZ_HOUSTON 50.5 MW, with 30 MW more pending. That is 39% of the 205.5 MW fleet.
- It takes about 60 days from installation to SCED participation, paced by manual registration and ERCOT's network-model releases.</p>
<p>(<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>).</p>
<p>The market-share figures conflict:
- Base claims <strong>103 of 145 registered ADER MW (71%)</strong> (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>).
- ERCOT's June 2026 tracker shows 248.7 MW approved (<a href="https://www.ercot.com/files/docs/2025/05/06/Limits-of-Participation-Tracking_06-01-2026.xlsx">ERCOT limits tracker</a>).
- ERCOT's monthly workbook shows 292.9 MW qualified for energy across nine commercial ADERs by August 2026 (<a href="https://www.ercot.com/files/docs/2025/04/28/ADER_Monthly_Report_202506_202606.xlsx">ERCOT ADER monthly report</a>).</p>
<p>These figures come from different dates and do not reconcile. Use ERCOT's workbooks for market totals and Base's partition figures for Base.</p>
<p>ERCOT raised the pilot cap to 500 MW in March 2026, with any one scheduling entity allowed up to 90% (<a href="https://www.ercot.com/services/comm/mkt_notices/M-A030226-01">ERCOT M-A030226-01</a>). ECRS participation had already hit its 100 MW cap by June, so extra ADER megawatts can earn only energy and Non-Spin until that cap rises. <strong>LZ_AEN, Austin Energy's zone, carried zero ADER megawatts</strong> (<a href="https://www.ercot.com/files/docs/2025/05/06/Limits-of-Participation-Tracking_06-01-2026.xlsx">limits tracker</a>).</p>
<p>Base has published a rare look at how well the fleet follows commands. The example is the Houston partition on the evening of 2026-07-22, the day of ERCOT's all-time demand record:
- The partition had 46.9 MW of discharge capability.
- It hit <strong>36 of 36</strong> five-minute SCED intervals within ERCOT's tolerance, which is the greater of 2 MW or 15% of capability.
- Its mean absolute deviation was 1.59 MW, about 3.3%.
- Its worst miss was 5.45 MW, during a fast ramp from 12.1 MW to 46.7 MW in 15 minutes.
- Charging swung from −15.9 to −45.8 MW within 10–15 minutes.</p>
<p>(<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>). The data path runs from homes over MQTT on a private backhaul to Base's cloud. From there, Base's Qualified Scheduling Entity (QSE) connects to ERCOT over ICCP on a redundant wide-area network to ERCOT's Bastrop and Taylor control centers. SCED sees device-level telemetry, while settlement uses each home's utility meter, net of home load. Base markets "sub-second responsiveness", "96% fleet availability" and a "&lt;5% forced outage rate" (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>; <a href="https://www.basepowercompany.com/utilities">Utilities page</a>).</p>
<h3 id="d2-four-utilities-also-hold-the-joystick">Four utilities also hold the joystick</h3>
<p>Outside the competitive market, the utility does the dispatching:
- <strong>CoServ</strong>, a Denton County co-op, signed Base's largest deal: 100 MW across more than 5,000 homes. It dispatches for peak shaving and arbitrage, with access to 80% of each battery.
- <strong>GVEC</strong> expanded to 50 MW. It dispatches through Base's software for ERCOT's summer 4CP peaks and price arbitrage, and it qualified its aggregation in ADER.
- <strong>El Paso Electric</strong>, outside ERCOT, manages dispatch of up to 10 MW for local capacity constraints.
- <strong>Austin Energy</strong> dispatches its 40 MW.</p>
<p>(<a href="https://pv-magazine-usa.com/2026/03/09/base-power-announces-100-mw-residential-storage-program-with-coserv-in-texas/">pv magazine</a>; <a href="https://www.gvec.org/gvec-and-base-power-partnership/">GVEC</a>; <a href="https://www.utilitydive.com/news/base-power-gvec-texas-vpp-virtual-power-plant/752102/">Utility Dive</a>; <a href="https://www.epelectric.com/news/el-paso-electric-and-base-power-launch-residential-distributed-energy-storage-program-to-strengthen-grid-reliability">El Paso Electric</a>; <a href="https://austinenergy.com/about/news/news-releases/2026/Austin-Energy-expands-local-battery-storage-to-support-reliable-affordable-power">Austin Energy</a>). Utilities send signals through Base's "Operators dashboard" or their own EMS/SCADA systems. Base also sells "distribution grid support: deploy batteries on targeted circuits to relieve local grid constraints" (<a href="https://www.basepowercompany.com/utilities">Utilities page</a>).</p>
<p>For orchestration, this means one physical fleet answers to <strong>several principals with different goals</strong>:
- Base's Markets desk chasing SCED base points.
- Utilities shaving their own peaks.
- Every member's 20% reserve, which is a hard constraint on both.</p>
<p>In Austin specifically, a battery in Austin Energy territory answers to Austin Energy and prices at LZ_AEN. One a few miles north, in Oncor's Round Rock, answers to Base's Markets desk. The research does not establish which ERCOT load zone Oncor's Austin-area suburbs settle in (<span class="tag t-unv">UNVERIFIED</span>), so ask on site.</p>
<h3 id="d2-location-is-becoming-the-product">Location is becoming the product</h3>
<p>Base's newest argument is that a battery's location matters to the transmission grid as well. On 2026-01-16, its fleet's hourly charge and discharge blocks moved ERCOT's estimated power flow at two 138 kV buses in the expected direction on all ten transitions. Flow changed by 1.4–1.7 MW per MW cycled, a greater-than-one ratio that Base calls "unexplained" (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>).</p>
<p>Base's illustrative siting math uses power transfer distribution factors (PTDF), which measure how much of a battery's output flows over a particular constrained line. Its example: 40 MW placed in an import pocket, where the PTDF on the constrained line is 0.83–0.88, gives as much relief as about 490 MW spread across the load zone. A Piq Energy study found that about 80 MW of aggregated batteries at target substations fully relieves the constraints a planned 100 MW load at Burleson Switch would cause. Base backs a proposed ADER Phase IV that would recognize aggregations by their node on the transmission grid.</p>
<p>The economics point the same way:
- Batteries already supply most of ERCOT's reserves: in 2025, 94% of Reg-Up, 51% of RRS and 42% of ECRS.
- Revenue per MW of storage fell about 37% in 2025 as the statewide fleet passed 17 GW (<a href="https://www.potomaceconomics.com/wp-content/uploads/2026/06/2025-State-of-the-Market-Report-for-ERCOT.pdf">Potomac Economics 2025 State of the Market</a>).
- In the record week of July 2026, batteries discharged a record 11,980 MW, yet real-time prices peaked at only $378/MWh (<a href="https://blog.gridstatus.io/ercot-record-july-2026/">Grid Status</a>).</p>
<p>Arbitrage alone is a shrinking prize. Firm, locatable capacity that keeps working when parts fail is not.</p>
<p>For scale, grid-scale ERCOT storage earned about $28,800/MW-year on a trailing basis (<a href="https://modoenergy.com/research/en/ercot-battery-storage-2026-things-to-watch">Modo Energy</a>). That is about $576 a year ($1.58 a day) for a 20 kW Core and about $328 ($0.90 a day) for an 11.4 kW legacy unit (<span class="tag t-der">DERIVED</span>; a grid-scale benchmark, not Base's revenue). The <span class="tag t-unv">UNVERIFIED</span> Austin Energy figure of about $4.08M a year for 40 MW implies about $8.50/kW-month (<span class="tag t-der">DERIVED</span>). That is several times Modo's April 2026 market benchmark of $3.12/kW-month, and it is the arithmetic behind "capacity as a service".</p>
<h2 id="d2-frequency-is-one-number-for-texas-voltage-is-a-street-by-street-problem">Frequency is one number for Texas; voltage is a street-by-street problem</h2>
<h3 id="d2-grid-physics-without-the-jargon">Grid physics without the jargon</h3>
<p>Picture every large generator in Texas pedalling one enormous tandem bicycle at a cadence of 60 Hz. If riders drop off (a generator trips) or the load gets heavier, the bike slows and <strong>frequency</strong> falls. Then three things happen in order:
1. Spinning mass (<strong>inertia</strong>) buys a few seconds.
2. Automatic governors push harder in proportion to the slowdown (<strong>droop</strong>).
3. If frequency keeps falling, relays start disconnecting customers (<strong>under-frequency load shedding</strong>).</p>
<p>ERCOT plans for losing 2,750 MW at once, its two largest units. It sets a critical inertia of about 100 GW·s: the minimum at which fast responders can still act before frequency reaches 59.3 Hz (<a href="https://www.ercot.com/files/docs/2018/04/04/Inertia_Basic_Concepts_Impacts_On_ERCOT_v0.pdf">ERCOT inertia paper</a>).</p>
<p>Real events show the scale:
- The 2022 Odessa disturbance lost 2,555 MW after a routine 345 kV fault and pulled frequency to 59.7 Hz (<a href="https://www.nerc.com/globalassets/our-work/reports/white-papers/nerc_2022_odessa_disturbance_report-1.pdf">NERC</a>).
- On 2021-02-15, Winter Storm Uri drove frequency to 59.302 Hz and held it below 59.4 Hz for 4 minutes 23 seconds. After nine minutes below that level, more generators would have tripped (<a href="https://www.ercot.com/files/docs/2021/03/03/Texas_Legislature_Hearings_2-25-2021.pdf">ERCOT Uri review</a>).</p>
<p>ERCOT's classic shedding stages are 5% of load at 59.3 Hz, 15% cumulative at 58.9 Hz, and 25% cumulative at 58.5 Hz. A 2025 notice adds stages at 59.1 and 58.7 Hz but gives no clear per-stage percentages, so use the three-stage version (<a href="https://arxiv.org/pdf/2201.10505">arXiv 2201.10505</a>; <a href="https://www.ercot.com/services/comm/mkt_notices/M-A040825-01">ERCOT M-A040825-01</a>).</p>
<p>Two response settings matter for the simulator:
- ERCOT requires inverter-based resources to respond to frequency changes larger than ±0.017 Hz, a setting called the deadband (from a search summary; <span class="tag t-unv">UNVERIFIED</span>).
- The IEEE 1547-2018 default for distributed inverters is 5% droop with a 0.036 Hz deadband.</p>
<p>(<a href="https://www.nerc.com/pa/Stand/Reliability%20Standards/BAL-001-TRE-2.pdf">NERC BAL-001-TRE-2</a>; <a href="https://www.nyseg.com/documents/40132/5899056/NYSEG+RGE+Default+IEEE-1547+Smart+Inverter+Se_NYSEG+11.15.22.pdf/9c718764-5a3c-31d5-ff58-52ea93fa9fd2?t=1668692866872">NYSEG 1547 defaults</a>).</p>
<p>The rule that shapes the rest of this report: <strong>frequency is the same everywhere on the Texas grid, but voltage is local.</strong> Voltage sags along each street as current flows. A fleet's effect on frequency is measured in system-wide megawatts. Its voltage and overheating effects are measured feeder by feeder.</p>
<p>Distribution is where the fleet lives:
- A <strong>substation</strong> steps transmission voltage down.
- Each <strong>feeder</strong> is one medium-voltage circuit, commonly 12.47 kV, leaving the substation through its own breaker to serve a neighbourhood.
- <strong>Service transformers</strong> on poles or pads step 7.2 kV down to 120/240 V for a few homes.</p>
<p>NREL's synthetic Austin feeders are statistically checked against real utility feeders. Their medians are about <strong>660 customers and a 6.9 MW peak</strong>, with <strong>2.5 homes per service transformer</strong>. Most transformers are 25, 50 or 75 kVA (<a href="https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/2018/AUS/P1U/scenarios/base_timeseries/metrics.csv">SMART-DS metrics</a>; <a href="https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/User_Guide/Readme.md">SMART-DS README</a>).</p>
<p>The limits that apply:
- Customer voltage must stay within 114–126 V (ANSI Range A, ±5%) (<a href="https://www.pge.com/assets/pge/docs/contact-us/report-an-issue/Voltage_Tolerance.pdf">PG&amp;E</a>).
- Transformer insulation ages about twice as fast for every 6 °C that its hottest spot runs above its rating (<a href="https://industrialmonitordirect.com/blogs/knowledgebase/iec-60076-7-transformer-loss-of-life-hot-spot-temperature-aging">IEC 60076-7 explainer</a>).
- A worked example of a 12.47 kV feeder peaking at 11 MW could accept only 0.17–3.3 MW of power pushed back from homes, depending on location. Voltage was usually the limit that bound first (<a href="https://cigre-usnc.org/wp-content/uploads/2017/10/Li-2017GOTF_HostingCap.pdf">CIGRE</a>).</p>
<h3 id="d2-each-additional-battery-with-bases-real-numbers">Each additional battery, with Base's real numbers</h3>
<p>The Base engineer's question has a concrete answer once the team's placeholder 10 kW battery is replaced with Base's real ratings. All figures in this section are <span class="tag t-der">DERIVED</span>.</p>
<p>A feeder's net load is the homes' load, plus batteries charging, minus batteries discharging.</p>
<p><strong>Feeder.</strong> Take an 11 MW feeder already at 90% loading. Its 1.1 MW of headroom disappears when <strong>56 Base Cores</strong> (20 kW each) or 97 legacy units (11.4 kW each) start charging at once. Each additional Core adds about 0.18 percentage points of loading.</p>
<p><strong>Transformer.</strong> The transformer runs out of room much sooner. A single Core charging at full power is about <strong>80% of a 25 kVA transformer's rating on its own</strong>, assuming unity power factor. On a transformer serving 2.5 homes with ordinary evening load, the first or second battery can push it past 100%.</p>
<p><strong>How many batteries per feeder.</strong> Penetration today is low. Base projects 1–2% of homes a year in CoServ territory (<a href="https://pv-magazine-usa.com/2026/03/09/base-power-announces-100-mw-residential-storage-program-with-coserv-in-texas/">pv magazine</a>). On a 1,000-customer feeder that is 10–20 new homes a year. At 1.35 batteries per home, that adds 0.27–0.54 MW of Core charge or discharge per year. Two things make concentration worse:
- Homebuilder programs such as Lennar's put a battery in nearly every home of a new subdivision.
- Base's own load-zone-wide charging blocks (−45.8 MW in Houston within 15 minutes) land at the same moment on whatever feeders host the batteries (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>).</p>
<p>A feeder-aware controller handles this in three ways. It computes headroom for each transformer and feeder from forecast load, staggers charging after a price drop, and discharges preferentially on overloaded feeders.</p>
<h3 id="d2-a-1000-battery-hijack-is-a-neighbourhood-emergency-not-a-texas-one">A 1,000-battery hijack is a neighbourhood emergency, not a Texas one</h3>
<p>This is the correction the team's attack scenario needs most.</p>
<p><strong>The swing.</strong> A battery is a better weapon than an air conditioner because it swings both ways. A Core flipping from full charge to full discharge moves 40 kW. A compromised slice of <strong>1,000 Cores swings 40 MW</strong>; 1,000 legacy units swing about 23 MW.</p>
<p><strong>Effect on Texas frequency.</strong> Two public data points give a rough rate:
- Odessa moved frequency about 0.3 Hz for 2,555 MW lost, about 0.12 mHz per MW (<a href="https://www.nerc.com/globalassets/our-work/reports/white-papers/nerc_2022_odessa_disturbance_report-1.pdf">NERC</a>).
- ERCOT's 2026-08-07 frequency event fell from 60.017 Hz to a low of 59.961 Hz for 757 MW lost, about 0.075 mHz per MW (<a href="https://www.ercot.com/mp/data-products/data-product-details?id=NP12-261-M">ERCOT NP12-261-M</a>).</p>
<p>At those rates, 40 MW moves Texas frequency by <strong>3–5 mHz</strong> (<span class="tag t-der">DERIVED</span>, crude linear estimate). That is inside the governors' deadband, invisible at system level, and 1.5% of the design contingency.</p>
<p><strong>Effect on feeders.</strong> Here the same attack is catastrophic. Spread across three median Austin feeders, 1,000 Cores is about 6.7 MW each. That is roughly each feeder's entire 6.9 MW peak, and far above the 0.17–3.3 MW that feeder example could accept from homes. It is enough to open breakers, push voltages outside 114–126 V, and overload every transformer with a battery on it (<span class="tag t-der">DERIVED</span>).</p>
<p>Princeton's BlackIoT research reaches the same conclusion from the other direction. Attacks on frequency need 200–300 compromised devices per MW of system demand. Attacks that overload specific lines need only 4–10 (<a href="https://www.princeton.edu/~pmittal/publications/blackiot-usenix18.pdf">BlackIoT, USENIX Security 2018</a>).</p>
<p><strong>When it becomes a frequency threat.</strong> Only at whole-fleet scale (all <span class="tag t-der">DERIVED</span>):
- Swinging Base's entire 205.5 MW self-operated fleet moves about 411 MW. That is 15% of the design contingency, 0.45% of the 91,134 MW peak, and roughly 30–50 mHz.
- Adding the ~190 MW of CoServ, GVEC and Austin Energy program targets brings it near 800 MW. That approaches the ~1% of peak demand that set off a cascade in BlackIoT's simulation, although that result came from a model of the Polish grid.</p>
<p>(<a href="https://www.ercot.com/static-assets/data/news/content/a-peak-demand/2026/all-time-records.htm">ERCOT 2026 records</a>; <a href="https://www.princeton.edu/~pmittal/publications/blackiot-usenix18.pdf">BlackIoT</a>).</p>
<p>So the metric that matters is <strong>blast radius per credential</strong>: how many megawatts any single compromised service can command, compared with a feeder's capacity to absorb it and with 1% of system load.</p>
<h3 id="d2-real-failures-and-attacks-anchor-every-scenario">Real failures and attacks anchor every scenario</h3>
<p>Every scenario the team listed has a documented precedent:
- <strong>Generator trips.</strong> The 2,750 MW design trip, and Odessa's inverter trips. In the Odessa events, one maker's anti-islanding function misread a jump in the grid's phase angle as an outage, and a phase-tracking protection function tripped units across the fleet. That is the template for a bad firmware setting shared by a batch of devices (<a href="https://www.nerc.com/globalassets/our-work/reports/white-papers/nerc_2022_odessa_disturbance_report-1.pdf">NERC Odessa</a>).
- <strong>Winter storms.</strong> Uri forced 52,277 MW of 107,514 MW installed generation offline, shed a peak of 20,000 MW of load, and kept load shedding in place for 70.5 hours (<a href="https://www.ercot.com/files/docs/2021/03/03/Texas_Legislature_Hearings_2-25-2021.pdf">ERCOT Uri review</a>). The fleet-specific danger comes after power returns. When a rotated-out feeder comes back, every battery that carried its home wants to recharge at the same moment the heaters restart, which can trip the feeder again (<span class="tag t-der">DERIVED</span>).
- <strong>Heat waves.</strong> ERCOT's record of 91,134 MW came on 2026-07-22, with a record 75,733 MW of demand net of wind and solar around 8 pm (<a href="https://www.ercot.com/static-assets/data/news/content/a-peak-demand/2026/all-time-records.htm">ERCOT</a>; <a href="https://blog.gridstatus.io/ercot-record-july-2026/">Grid Status</a>).
- <strong>Communications loss.</strong> In 2019, attackers exploiting a firewall flaw at sPower caused repeated outages of under five minutes between a control center and wind and solar sites, over about 10 hours. No generation was lost (<a href="https://www.nerc.com/pa/rrm/ea/Lessons%20Learned%20Document%20Library/20190901_Risks_Posed_by_Firewall_Firmware_Vulnerabilities.pdf">NERC lesson learned</a>).
- <strong>Hijack.</strong> In Ukraine in December 2015, attackers used legitimate VPN credentials to open breakers at three distribution companies within 30 minutes, cutting power to about 225,000 customers. They also wiped substation device firmware to slow restoration (<a href="https://www.cisa.gov/news-events/ics-alerts/ir-alert-h-16-056-01">CISA</a>).
- <strong>Stealth.</strong> Volt Typhoon kept footholds in US energy IT for at least five years, positioned to disrupt operational systems (<a href="https://www.cisa.gov/news-events/cybersecurity-advisories/aa24-038a">CISA AA24-038A</a>).
- <strong>Backdoors.</strong> US experts found undocumented cellular radios in some Chinese-made inverters and in batteries from several Chinese suppliers (Reuters, via <a href="https://www.utilitydive.com/news/rogue-communication-devices-found-on-chinese-made-solar-power-inverters/748242/">Utility Dive</a>).
- <strong>Loss of control without loss of power.</strong> On 2025-12-29, attackers wiped systems at more than 30 Polish wind and solar sites through default credentials and VPNs without multi-factor authentication. Communications to the grid operator were lost, but production continued (<a href="https://cert.pl/en/posts/2026/01/incident-report-energy-sector-2025/">CERT Polska</a>). This is the best argument for a battery that goes idle, with backup armed, when it loses contact.
- <strong>Member tampering.</strong> There is no public incident. Base's agreement forbids anyone else from altering, damaging or obstructing the system, so hoarding charge or blocking export would be a contract violation (<a href="https://bpc-web-static-files.s3.us-east-2.amazonaws.com/battery-agreements/Base+Battery+Agreement-d326e5a6.pdf">Battery Agreement</a>).</p>
<h3 id="d2-detection-has-to-rely-on-physics-not-command-logs">Detection has to rely on physics, not command logs</h3>
<p>A backdoor radio or a stolen credential bypasses the fleet's own command log. So detectors should compare what devices claim with what physics shows. What follows are design recommendations drawn from the incidents above, not documented Base practice.</p>
<p><strong>Physics checks.</strong>
- For each home, the battery's reported power should match the utility meter's net change.
- For each feeder, total fleet power plus baseline load should match the measurement at the feeder head.
- For each transformer, voltage should fall when a battery claims to be charging.</p>
<p><strong>Drift detection.</strong> Stealthy degradation is designed to stay under alarm thresholds. Examples: reporting state of charge 3% high, delivering 80% of an award, or adding two seconds of lag. Drift detectors (CUSUM or EWMA) that compare batteries on the same feeder, firmware version and install batch catch this better than fixed alarms.</p>
<p><strong>Bounded commands.</strong> These limit damage even when the cloud is compromised:
- Signed commands with sequence numbers and expiry times.
- Ramp limits enforced on the device.
- At most one switch between charging and discharging every few minutes.
- A random start delay of 0–120 s.
- Control-plane shards, each capped below the feeder's hosting limit.</p>
<p><strong>Local autonomy.</strong> This is the last line of defence, and it works with no network:
- IEEE 1547 frequency-watt and volt-var reflexes.
- A hard state-of-charge floor.
- Refusing to charge when frequency is low, or to export when voltage is high.</p>
<p>Base's "isolated edge devices" posture implies the right attack model: a bounded group of devices misbehaves, gets detected and quarantined, and the rest of the fleet is re-dispatched around it (<a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base blog</a>). Member tampering shows up in the same data: batteries that never export during events, charge pinned at 100%, "offline" status that coincides with dispatch windows, or a meter that sees no export when the battery claims it.</p>
<h2 id="d2-nearly-every-input-is-public-and-most-need-no-key">Nearly every input is public, and most need no key</h2>
<h3 id="d2-ercot-publishes-live-grid-state-without-a-login">ERCOT publishes live grid state without a login</h3>
<p>ERCOT offers three overlapping ways to get data.</p>
<p><strong>1. Dashboard JSON feeds.</strong> These are undocumented feeds under <code>https://www.ercot.com/api/1/services/read/dashboards/</code>. On 2026-09-25 they returned data with no authentication:
- System frequency every 10 seconds. <code>ancillary-services.json</code> keeps two hours; <code>dc-tie-flows.json</code> keeps the whole day, with inertia.
- Grid condition and PRC every 8–10 seconds (<code>daily-prc.json</code>).
- Fuel mix and grid-scale battery charging and discharging every 5 minutes.
- Hub and load-zone prices every 15 minutes.
- Hourly load and forecasts, generation outages, and a 12-city weather forecast.</p>
<p>(<a href="https://www.ercot.com/gridmktinfo/dashboards">ERCOT dashboards</a>). At 19:20 CDT that evening, grid-scale batteries were discharging 10,522 MW and PRC stood at 10,418 MW, normal conditions (<a href="https://www.ercot.com/api/1/services/read/dashboards/energy-storage-resources.json">energy-storage-resources.json</a>; <a href="https://www.ercot.com/api/1/services/read/dashboards/daily-prc.json">daily-prc.json</a>). Most feeds are cached for 60 seconds, so polling faster gains nothing. They are website internals, so ERCOT can rename them without notice.</p>
<p><strong>2. The MIS document service.</strong> Also keyless, it serves the official report files through <code>IceDocListJsonWS?reportTypeId=</code> and <code>mirDownload?doclookupId=</code>. SCED prices post about <strong>2 seconds</strong> after each run. 15-minute settlement point prices post about 2 minutes after each interval. Day-ahead results post at about 12:40 the day before (<a href="https://www.ercot.com/misapp/servlets/IceDocListJsonWS?reportTypeId=12301">MIS listing</a>).</p>
<p><strong>3. The ERCOT Public API</strong> (<code>api.ercot.com/api/public-reports</code>). It needs a free account, a subscription key, and an Azure B2C ID token that expires after one hour and cannot be refreshed. Limits are 30 requests per minute and one subscription per person, and traffic from outside the US is blocked (<a href="https://developer.ercot.com/applications/pubapi/user-guide/registration-and-authentication/">ERCOT developer portal</a>; <a href="https://developer.ercot.com/applications/pubapi/known-limits/">Known limits</a>). The live catalog has 249 operations. The public GitHub spec, last committed in February 2024, lists only 106 (<a href="https://apiexplorer.ercot.com/developer/apis/pubapi-apim-api/operations?api-version=2022-04-01-preview&amp;$top=500">API explorer</a>).</p>
<p>The open-source <code>gridstatus</code> library (v0.36.0, BSD-3) wraps the dashboards and MIS without a key, and the Public API with one (<a href="https://github.com/gridstatus/gridstatus/blob/main/gridstatus/ercot.py">gridstatus</a>).</p>
<p>Several identifiers in circulation are wrong:
- <strong>There is no LZ_AUSTIN.</strong> The eight settlement load zones are LZ_AEN (Austin Energy), LZ_CPS, LZ_HOUSTON, LZ_LCRA, LZ_NORTH, LZ_RAYBN, LZ_SOUTH and LZ_WEST. AEN, CPS, LCRA and RAYBN are the municipal and co-op zones that have not opted into retail competition (<a href="https://www.ercot.com/misapp/servlets/IceDocListJsonWS?reportTypeId=12301">ERCOT MIS NP6-905-CD</a>; <a href="https://www.potomaceconomics.com/wp-content/uploads/2024/12/2024-11_Nodal_Monthly_Report.pdf">Potomac Economics</a>).
- <strong>Load and weather use different geographies.</strong> There are eight weather zones (Austin is presumably SOUTH_C; <span class="tag t-unv">UNVERIFIED</span>) and four forecast zones.
- <strong>Report IDs.</strong>
  - NP3-233-CD is Hourly Resource Outage Capacity, not ancillary-service prices.
  - NP3-911-ER is the two-day ancillary-service report, not ORDC adders.
  - Real-time reserve prices now live in NP6-331-CD (15-minute) and NP6-332-CD (per SCED run).
  - The old ORDC adders are in NP6-323-CD, with history in NP6-792-ER and NP6-793-ER (<a href="https://www.ercot.com/mp/data-products/data-product-details?id=NP6-331-CD">ERCOT data products</a>).</p>
<h3 id="d2-replays-and-calibration-data-go-back-to-2010">Replays and calibration data go back to 2010</h3>
<p>History is also keyless. Annual archives cover:
- Real-time and day-ahead hub and load-zone prices, and day-ahead reserve prices, 2010–2026.
- ORDC-era adders from 2014.
- Hourly native load back to 2002.
- Annual fuel-mix workbooks.</p>
<p>(<a href="https://www.ercot.com/misapp/servlets/IceDocListJsonWS?reportTypeId=13061">ERCOT MIS</a>; <a href="https://www.ercot.com/gridinfo/load/load_hist">ERCOT load archives</a>; <a href="https://www.ercot.com/gridinfo/generation">ERCOT generation</a>). The 2021 real-time file downloads without login. It shows a 15-minute price of <strong>$9,794.02/MWh at LZ_AEN on 2021-02-15</strong> (<a href="https://www.ercot.com/misdownload/servlets/mirDownload?doclookupId=814922832">ERCOT mirDownload</a>).</p>
<p>Replaying Uri or the September 2023 EEA2 event needs the pre-RTC+B price model, in which scarcity showed up as ORDC adders on energy prices. Since December 2025, scarcity shows up in reserve prices instead. That is why the record heat of July 2026 produced energy prices of only $378/MWh while Non-Spin reached $325 (<a href="https://blog.gridstatus.io/ercot-record-july-2026/">Grid Status</a>).</p>
<p>For frequency and fleet calibration:
- <strong>No public historical frequency series exists.</strong> Polling <code>dc-tie-flows.json</code> builds one at 10-second resolution.
- <strong>ERCOT's weekly Frequency Measurable Events workbook</strong> (NP12-261-M) lists every event since 2015 with megawatts lost, frequency before and after, and the lowest point. These are calibration points for a simple frequency model (<a href="https://www.ercot.com/mp/data-products/data-product-details?id=NP12-261-M">ERCOT NP12-261-M</a>).
- <strong>ERCOT's ADER monthly workbook</strong> gives, for each aggregated home-battery resource, online intervals, reserve participation, average bids, and the LMP while dispatched. It is the closest public ground truth for how a Base-like partition behaves (<a href="https://www.ercot.com/files/docs/2025/04/28/ADER_Monthly_Report_202506_202606.xlsx">ERCOT ADER monthly report</a>).</p>
<h3 id="d2-synthetic-austin-feeders-physics-engines-and-maps-are-free">Synthetic Austin feeders, physics engines and maps are free</h3>
<p>For the distribution grid, NREL's <strong>SMART-DS</strong> dataset stands out (<a href="https://data.openei.org/submissions/2981">OEDI</a>; <a href="https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/User_Guide/Readme.md">SMART-DS README</a>):
- Synthetic but statistically validated 12.47 kV feeders, substations and service transformers, wired to real Austin building locations.
- Shipped in OpenDSS, CYME and GeoJSON, with longitude and latitude.
- 15-minute home loads for 2016–2018, derived from NREL's ResStock building simulations, with a separate <code>cooling_kw</code> column.
- Ready-made solar and battery placement scenarios.
- All CC BY 4.0 on public S3.</p>
<p>Sub-region P1U alone has 96 feeders serving 65,529 customers. Several feeders have about 1,000 customers; for example, <code>p1uhs19_1247--p1udt17263</code> has 1,012 customers and a 7.02 MW peak. A whole substation is about 6 MB (<a href="https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/2018/AUS/P1U/scenarios/base_timeseries/metrics.csv">metrics.csv</a>).</p>
<p>Two caveats matter:
- SMART-DS upsized transformers and lines about 10% to avoid overloads, and it does not include battery dispatch over time. De-rate transformers back to nameplate to expose stress.
- Its sample buses sit in north Austin, which in reality is Austin Energy territory (<a href="https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/2018/AUS/P1U/scenarios/base_timeseries/opendss/p1uhs0_1247/Buscoords.dss">Buscoords.dss</a>).</p>
<p>Speed is not a constraint. In the researchers' own single-laptop benchmarks:
- OpenDSSDirect.py solved a 9,820-bus, 6,817-load SMART-DS substation in 41 ms, and a full day at 5-minute steps in 1.1 s.
- pandapower solved a 1,000-home radial feeder in 14 ms per power flow.</p>
<p>(<a href="https://pypi.org/project/OpenDSSDirect.py/">OpenDSSDirect.py</a>; <a href="https://pypi.org/project/pandapower/">pandapower</a>). The OpenDSS run also showed a lowest bus voltage of 0.907 per unit (pu, fraction of nominal), below the 0.95 pu floor. That is why a kW-only "capacity bucket" works as the controller's internal model but not as the referee that judges outcomes.</p>
<p>Other context and inputs are just as accessible:
- <strong>Real infrastructure.</strong> One OpenStreetMap Overpass bounding-box query returned 200 substations around Austin, tagged Austin Energy 70, LCRA 37, PEC 28 and Oncor 15, plus 856 power lines in the city core. County-area queries failed with HTTP 406 (<a href="https://overpass-api.de/api/interpreter">Overpass API</a>).
- <strong>HIFLD.</strong> The federal HIFLD Open portal shut down in August 2025 and survives only in archives (<a href="https://www.hsdl.org/hifld/">HSDL</a>).
- <strong>Buildings.</strong> Overture Maps provides merged building footprints from several sources. The old Microsoft US footprint URL is dead (<a href="https://docs.overturemaps.org/attribution/">Overture</a>).
- <strong>Weather.</strong> Open-Meteo returned Uri hourly temperatures down to 4.5 °F and an August 2023 Austin peak of 106.9 °F. Its free tier is non-commercial and capped at 10,000 calls a day. NWS (a User-Agent header is required) and NOAA NCEI's Austin-Bergstrom station data are public-domain fallbacks (<a href="https://archive-api.open-meteo.com/v1/archive?latitude=30.27&amp;longitude=-97.74&amp;start_date=2021-02-14&amp;end_date=2021-02-17&amp;hourly=temperature_2m&amp;temperature_unit=fahrenheit&amp;timezone=America%2FChicago">Open-Meteo archive</a>; <a href="https://open-meteo.com/en/terms">Open-Meteo terms</a>; <a href="https://www.weather.gov/documentation/services-web-api">NWS</a>).
- <strong>Solar.</strong> NREL is now the National Laboratory of the Rockies, and PVWatts answers only at <code>developer.nlr.gov</code>. A 7 kW south-facing Austin array yields 10,441 kWh a year (<a href="https://www.energy.gov/cmei/articles/energy-department-renames-nrel-national-lab-rockies">DOE</a>; <a href="https://developer.nlr.gov/">NLR developer network</a>).
- <strong>Historical outages.</strong> ORNL's EAGLE-I dataset gives county-level customers out every 15 minutes for 2014–2025, CC BY 4.0. The 2021 file is 1.1 GB (<a href="https://doi.org/10.6084/m9.figshare.24237376.v4">EAGLE-I</a>).
- <strong>Pecan Street</strong> is effectively out of reach. The free sample is 10 homes over three days, and fuller access requires academic verification and non-commercial use (<a href="https://www.pecanstreet.org/2025/07/public-data/">Pecan Street</a>).
- <strong>Map.</strong> MapLibre GL JS with deck.gl and OpenFreeMap tiles needs no key and allows commercial use (<a href="https://openfreemap.org/">OpenFreeMap</a>).</p>
<p>Licensing is permissive, with a few traps:
- ERCOT allows raw public data to be redistributed "in compilations, charts, and analyses", but not its logo.
- ERCOT's API terms bar downloading the same report more than three times in 12 months, so cache locally (<a href="https://www.ercot.com/help/terms">ERCOT terms</a>; <a href="https://www.ercot.com/help/terms/data-portal">ERCOT API terms</a>).
- OSM and Overture data are ODbL; SMART-DS and EAGLE-I are CC BY 4.0.
- Open-Meteo's free tier is non-commercial, which is worth flagging at a sponsor-run event.</p>
<h2 id="d2-conclusion">Conclusion</h2>
<p>The research changes what problem the team should solve. The team started from backup. But Base's value and its risk both sit in the gap between how the market sees the fleet and how physics sees it. The market sees one resource per load zone. Physics sees thousands of 20 kW loads, each on a specific transformer. ERCOT pays by load zone and says in writing that it does not enforce distribution limits. Base is hiring engineers to control "concentrations of aggregated battery deployments at distribution system voltages". ADER Phase IV is the first attempt to put a price on location.</p>
<p>So the most credible thing a simulator can produce is a number nobody publishes: how many batteries a real-looking Austin feeder can host before the first violation, under naive versus feeder-aware dispatch. Alongside that, how many megawatts of market commitment survive when pieces fail. Base's hardware choice sharpens the point. A 20 kW Core is roughly 80% of a 25 kVA transformer, so bigger batteries brought the distribution constraint forward from the hundredth battery on a feeder to the first battery on a transformer.</p>
<p>Scale also inverts the security story. An attack big enough to worry ERCOT is roughly the entire fleet. An attack small enough to go unnoticed at system level can still black out a neighbourhood. So the design goals that matter are a bounded blast radius per credential and safe local defaults, as in the Polish incident, rather than grid-level detection. Meanwhile, battery arbitrage revenue is compressing: down 37% per MW in 2025, and only $378/MWh on the hottest day in ERCOT history. As it does, delivering committed megawatts through failures becomes the product a "power company, not a battery company" actually sells.</p>
<h2 id="d2-what-this-means-for-our-build">What this means for our build</h2>
<h3 id="d2-track-fit">Track fit</h3>
<p>Enter <strong>Orchestration</strong> as the primary track and <strong>Open Grid Data (ERCOT)</strong> as the second.</p>
<p><strong>Why Orchestration.</strong> Its brief is to coordinate many independent things and show how the system holds up when pieces fail. That is exactly Base's operating problem. The Base engineer's pointer to charge/discharge interplay on stressed feeders gives the "problem" and "why" criteria (30 points) a justification Base itself has written down: ERCOT's ADER rules decline to enforce distribution limits, and Base is hiring for distribution-voltage controls.</p>
<p><strong>Why Open Grid Data.</strong> It follows naturally. The simulator is driven by live and historical ERCOT feeds, ERCOT's ADER workbooks and frequency-event data. It can also surface a real data insight, for example how often real load-zone price drops would have triggered simultaneous charging on a feeder.</p>
<p><strong>The alternative.</strong> Most Commercializable is the alternative second track if the team would rather lead with dollars: megawatts of commitment kept available through failures, tolling-style capacity value, and relief that avoids wire upgrades. Its business case is harder to validate in 48 hours, and the value metrics below can carry that argument inside the Orchestration entry either way.</p>
<p><strong>Label the grid honestly.</strong> If the team uses SMART-DS's north-Austin feeders, it can model them as an Austin Energy-dispatched sub-fleet priced at LZ_AEN. Or it can present them as a stand-in for an Oncor-suburb partition on Base's ERCOT path. Either is honest if it is stated.</p>
<h3 id="d2-corrections-and-conflicts-the-value-to-use">Corrections and conflicts: the value to use</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Topic</th>
<th>Assumed or conflicting</th>
<th>Use this</th>
</tr>
</thead>
<tbody>
<tr>
<td>Fleet size</td>
<td>"~17,000 batteries"</td>
<td>~17,000 <strong>homes</strong>; 23,000+ batteries (Aug 2026, WSJ via <a href="https://www.thedailyupside.com/industries/energy/zach-dell-yes-that-dell-charges-up-his-13-billion-backyard-battery-startup/">Daily Upside</a>); 205.5 MW self-operated ERCOT nameplate (Jul 2026, <a href="https://www.basepowercompany.com/blog/aggregated-ders-and-the-capacity-crunch">Base</a>); 500+ MWh</td>
</tr>
<tr>
<td>Home counts</td>
<td>15,000, 17,000, "20,000+" and "30,000+" across Base materials and press</td>
<td>17,000 battery homes (<a href="https://www.canarymedia.com/articles/batteries/base-power-raises-1b-to-get-big-batteries-into-more-homes">Canary</a>); 30,000+ includes energy-only customers</td>
</tr>
<tr>
<td>Austin price node</td>
<td>LZ_AUSTIN</td>
<td><strong>LZ_AEN</strong>; zero ADER MW there as of 2026-06-01 (<a href="https://www.ercot.com/files/docs/2025/05/06/Limits-of-Participation-Tracking_06-01-2026.xlsx">ERCOT tracker</a>)</td>
</tr>
<tr>
<td>Austin Energy territory</td>
<td>Closed to Base</td>
<td>40 MW tolling deal, installs since Jul 2026; <strong>Austin Energy dispatches</strong>; Base is not the REP there (<a href="https://austinenergy.com/about/news/news-releases/2026/Austin-Energy-expands-local-battery-storage-to-support-reliable-affordable-power">Austin Energy</a>)</td>
</tr>
<tr>
<td>Suburban feeder model</td>
<td>PEC/LCRA-style co-op</td>
<td>PEC is not a Base territory; use Oncor suburbs (Round Rock, Pflugerville, Hutto) or Austin Energy</td>
</tr>
<tr>
<td>Battery power</td>
<td>10 kW placeholder</td>
<td>11.4 kW legacy (Base also says "11 kW"); 20 kW Core</td>
</tr>
<tr>
<td>Legacy usable energy</td>
<td>25 kWh</td>
<td>22.5 kWh if the Growatt APX inference holds</td>
</tr>
<tr>
<td>1,000-battery attack</td>
<td>Threatens ERCOT frequency</td>
<td>~40 MW swing, ≈3–5 mHz (<span class="tag t-der">DERIVED</span>): a feeder, transformer and market-integrity threat</td>
</tr>
<tr>
<td>Comms-loss behaviour</td>
<td>Idle (engineer)</td>
<td><span class="tag t-unv">UNVERIFIED</span> publicly; model power = 0 with backup armed, stale at 180 s</td>
</tr>
<tr>
<td>ADER share</td>
<td>Base: 103 of 145 MW (71%)</td>
<td>ERCOT: 248.7 MW approved (2026-06-01); 292.9 MW qualified for energy (Aug 2026). Use ERCOT for totals</td>
</tr>
<tr>
<td>2026 peak demand</td>
<td>91,308 MW (Grid Status)</td>
<td>91,134 MW (ERCOT official)</td>
</tr>
<tr>
<td>ERCOT grid-scale storage</td>
<td>17 GW / 31.5 GWh at end-2025 (IMM) vs 14.96 GW / 24.6 GWh in Q1 2026 (Modo)</td>
<td>Cite both; the difference is definitional</td>
</tr>
<tr>
<td>Load-shedding stages</td>
<td>Five-stage 2025 notice</td>
<td>59.3 / 58.9 / 58.5 Hz at 5 / 15 / 25% cumulative</td>
</tr>
<tr>
<td>IEEE 1547 droop</td>
<td>0.04 in one paper</td>
<td>0.05 (5%) with a 0.036 Hz deadband</td>
</tr>
<tr>
<td>Generator port</td>
<td>3 kW vs "up to 4 kW"</td>
<td>3 kW (conservative)</td>
</tr>
<tr>
<td>Report IDs</td>
<td>NP3-233-CD = AS prices; NP3-911-ER = ORDC</td>
<td>NP3-233-CD = outage capacity; NP3-911-ER = 2-day AS report; RT AS prices = NP6-331/332-CD; adders = NP6-323-CD</td>
</tr>
<tr>
<td>Scarcity pricing</td>
<td>ORDC adder on energy prices</td>
<td>Removed 2025-12-05 (RTC+B); demand curves on AS prices; RT offer cap $2,000/MWh</td>
</tr>
<tr>
<td>Dead endpoints</td>
<td>developer.nrel.gov, HIFLD Open, Microsoft US footprints</td>
<td>developer.nlr.gov; OSM Overpass or HSDL archive; Overture</td>
</tr>
</tbody>
</table></div>
<h3 id="d2-simulator-parameters">Simulator parameters</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Parameter</th>
<th>Value</th>
<th>Status</th>
</tr>
</thead>
<tbody>
<tr>
<td>Device classes</td>
<td>Legacy-25 (25 kWh, ±11.4 kW); Legacy-50 (two cabinets); Core-39.2 (±20 kW); Core-78.4 (two cabinets)</td>
<td>Sourced</td>
</tr>
<tr>
<td>Usable energy</td>
<td>Legacy 22.5 kWh; Core ~37 kWh</td>
<td>INFERENCE / <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Round-trip efficiency</td>
<td>88% legacy; 89% Core</td>
<td><span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Standby draw</td>
<td>55–105 W</td>
<td><span class="tag t-der">DERIVED</span> from "$5–10/month"</td>
</tr>
<tr>
<td>State-of-charge floor</td>
<td>20% when grid-connected; utilities may dispatch ≤80%</td>
<td>Sourced</td>
</tr>
<tr>
<td>Storm hold</td>
<td>90–100% charge, starting 12–48 h ahead; no export</td>
<td>Behaviour sourced; values <span class="tag t-asm">ASSUMPTION</span></td>
</tr>
<tr>
<td>Islanding</td>
<td>0.5 s legacy, 50 ms Core; start load ≤11 kW / &lt;20 kW; 3 retries</td>
<td>Sourced</td>
</tr>
<tr>
<td>Reconnect after outage</td>
<td>Automatic, ~300 s</td>
<td>Delay is <span class="tag t-asm">ASSUMPTION</span> (IEEE 1547 default)</td>
</tr>
<tr>
<td>Comms</td>
<td>Wi-Fi + 4G; stale after 180 s; on loss, power = 0 with backup armed</td>
<td>180 s sourced; idle behaviour <span class="tag t-unv">UNVERIFIED</span></td>
</tr>
<tr>
<td>Telemetry</td>
<td>Device 1–5 s; aggregate to ERCOT every 2 s</td>
<td><span class="tag t-asm">ASSUMPTION</span> / sourced</td>
</tr>
<tr>
<td>Market dispatch</td>
<td>SCED base point every 5 min per load-zone partition; 15-min settlement</td>
<td>Sourced</td>
</tr>
<tr>
<td>Tracking tolerance</td>
<td>max(2 MW, 15% of capability); Base achieved 3.3% mean deviation</td>
<td>Sourced</td>
</tr>
<tr>
<td>Energy behind reserve awards</td>
<td>RRS 0.5 h, ECRS 1 h, Non-Spin 4 h per MW</td>
<td>Sourced</td>
</tr>
<tr>
<td>Cycling</td>
<td>≤500 cycles a year; events of 1–2 h</td>
<td>Sourced</td>
</tr>
<tr>
<td>Batteries per home</td>
<td>~1.35</td>
<td><span class="tag t-der">DERIVED</span></td>
</tr>
<tr>
<td>Penetration</td>
<td>1–2% of homes per year; sweep upward to find limits</td>
<td>Baseline sourced</td>
</tr>
<tr>
<td>Feeder</td>
<td>12.47 kV; ~660–1,000 customers; 6–7 MW peak</td>
<td>SMART-DS</td>
</tr>
<tr>
<td>Transformers</td>
<td>25 / 50 / 75 kVA nameplate (de-rate SMART-DS's 27.5 / 55 / 82.5); ~2.5 homes each</td>
<td>SMART-DS</td>
</tr>
<tr>
<td>Voltage band</td>
<td>0.95–1.05 pu (114–126 V)</td>
<td>Sourced</td>
</tr>
<tr>
<td>System frequency</td>
<td>Inertia 100–300 GW·s; design trip 2,750 MW; load shedding at 59.3 / 58.9 / 58.5 Hz; Fast Frequency Response at 59.85 Hz within 0.25 s</td>
<td>Sourced</td>
</tr>
<tr>
<td>Frequency sensitivity</td>
<td>0.075–0.12 mHz per MW</td>
<td><span class="tag t-der">DERIVED</span></td>
</tr>
<tr>
<td>Principals</td>
<td>Base Markets (ADER, load-zone price); Austin Energy (peak shaving, LZ_AEN); member (backup floor)</td>
<td>Structure sourced</td>
</tr>
</tbody>
</table></div>
<h3 id="d2-data-stack">Data stack</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Layer</th>
<th>Source</th>
<th>Access</th>
<th>Watch out</th>
</tr>
</thead>
<tbody>
<tr>
<td>Live grid state</td>
<td>ERCOT dashboard JSON (frequency, PRC/EEA, prices, fuel mix, storage, load)</td>
<td>No key</td>
<td>Undocumented; 60 s cache</td>
</tr>
<tr>
<td>Official live reports</td>
<td>ERCOT MIS: NP6-788-CD LMP, NP6-905-CD SPP, NP6-331/332-CD AS prices</td>
<td>No key</td>
<td>5–7 day retention</td>
</tr>
<tr>
<td>Filtered history</td>
<td>ERCOT Public API</td>
<td>Free key + 1 h token</td>
<td>30 requests/min; one key per person; US only</td>
</tr>
<tr>
<td>Replays</td>
<td>MIS annual archives (NP6-785-ER, NP4-180-ER, NP4-181-ER, NP6-792-ER); Native_Load</td>
<td>No key</td>
<td>Pre-extract event windows to CSV</td>
</tr>
<tr>
<td>Frequency calibration</td>
<td>NP12-261-M events workbook; poll dc-tie-flows.json</td>
<td>No key</td>
<td>No public history series</td>
</tr>
<tr>
<td>Aggregated-battery ground truth</td>
<td>ADER monthly report + limits tracker</td>
<td>No key</td>
<td>Scheduling-entity names masked</td>
</tr>
<tr>
<td>Python wrapper</td>
<td>gridstatus 0.36.0</td>
<td>No key for <code>Ercot()</code></td>
<td>Some enum strings untested</td>
</tr>
<tr>
<td>Feeders</td>
<td>SMART-DS AUS P1U, OpenDSS + GeoJSON</td>
<td>No key; CC BY 4.0</td>
<td>Upsized transformers; north Austin is really Austin Energy</td>
</tr>
<tr>
<td>Power flow</td>
<td>OpenDSSDirect.py 0.9.4 (or pandapower 3.5.5)</td>
<td>pip</td>
<td>Pushing per-home kW each step adds unmeasured cost</td>
</tr>
<tr>
<td>Home load</td>
<td>SMART-DS <code>load_data</code> parquet (ResStock)</td>
<td>No key</td>
<td>2016–2018 weather; rescale for events</td>
</tr>
<tr>
<td>Weather</td>
<td>Open-Meteo; NWS; NCEI KAUS</td>
<td>No key</td>
<td>Open-Meteo free tier is non-commercial</td>
</tr>
<tr>
<td>Solar</td>
<td>SMART-DS profiles; PVWatts at developer.nlr.gov; pvlib</td>
<td>Key for PVWatts</td>
<td>Old NREL host is dead</td>
</tr>
<tr>
<td>Outages</td>
<td>EAGLE-I 2021 CSV</td>
<td>No key; CC BY 4.0</td>
<td>1.1 GB; county level</td>
</tr>
<tr>
<td>Real infrastructure</td>
<td>OSM Overpass bounding-box pull</td>
<td>No key; ODbL</td>
<td>Area queries fail; cache once</td>
</tr>
<tr>
<td>Map</td>
<td>MapLibre + deck.gl + OpenFreeMap</td>
<td>No key</td>
<td>Attribution required; avoid Mapbox tokens</td>
</tr>
</tbody>
</table></div>
<h3 id="d2-scenario-shortlist">Scenario shortlist</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Scenario</th>
<th>Real anchor and data</th>
<th>What the orchestrator must do</th>
<th>Proof metric</th>
</tr>
</thead>
<tbody>
<tr>
<td>Charging rebound on a stressed feeder after a price drop (the Base engineer's question)</td>
<td>Base's −45.8 MW Houston charge block; de-rated SMART-DS feeder; load-zone price replay</td>
<td>Headroom per transformer and feeder; staggered, randomly delayed charging; shift load to feeders with room</td>
<td>Feeder and transformer loading and voltage as penetration grows, naive vs feeder-aware; MW of market position given up</td>
</tr>
<tr>
<td>Generator trip</td>
<td>2,750 MW design trip; Odessa 2,555 MW → 59.7 Hz; events workbook</td>
<td>Local frequency response at 59.85 Hz without the cloud; then SCED re-dispatch; hold the charge floor</td>
<td>Lowest frequency and rate of fall, with and without the fleet; response time</td>
</tr>
<tr>
<td>Feeder or substation outage, then restoration</td>
<td>EAGLE-I county outages; Base's claim that 99% of outages are local</td>
<td>Island affected homes (no export); cover the partition's base point from healthy feeders; stagger recharge on restore</td>
<td>Members with power; peak MW at restoration vs no stagger; base-point tracking during the outage</td>
</tr>
<tr>
<td>Heat-wave evening</td>
<td>2026-07-22: 91,134 MW peak, 75.7 GW demand net of wind and solar, Base's published Houston ramp</td>
<td>Charge midday, discharge 7–9 pm, shave the 4CP interval, respect transformer limits</td>
<td>Tracking error vs Base's 3.3%; $ per battery; feeder loading</td>
</tr>
<tr>
<td>Winter storm</td>
<td>Uri prices ($9,794/MWh at LZ_AEN), Open-Meteo 4.5 °F, EAGLE-I rotating outages</td>
<td>Storm hold to full charge; support energized feeders; backup on shed feeders; staggered recharge alongside heater restart</td>
<td>Unserved kWh; members with power; MW that reduced load shedding</td>
</tr>
<tr>
<td>Communications loss or flapping</td>
<td>sPower 2019 (sub-5-min outages over 10 h); Poland 2025</td>
<td>Stale at 180 s; power = 0 with backup armed; reduce commitment; re-dispatch healthy units on the same feeder</td>
<td>MW committed vs delivered; time to rebalance; % of fleet stale</td>
</tr>
<tr>
<td>Mass hijack of 1,000 batteries</td>
<td>Ukraine 2015; BlackIoT</td>
<td>Device-side ramp limits and random delay; MW cap per shard; physics mismatch triggers quarantine</td>
<td>Blast radius (MW, homes); time to detect and mitigate; feeder loading curve; ~3–5 mHz at system level</td>
</tr>
<tr>
<td>Stealthy degradation</td>
<td>Volt Typhoon, ≥5 years undetected</td>
<td>Drift detection against peers; meter-vs-claim audits; small randomized test dispatches</td>
<td>Days to detect; MW shortfall avoided at the next event</td>
</tr>
<tr>
<td>Member tampering or hoarding</td>
<td>Base agreement obligations</td>
<td>Meter verification; trust score; exclude from commitments</td>
<td>Units flagged; false-positive rate</td>
</tr>
<tr>
<td>Conflicting principals</td>
<td>CoServ and Austin Energy dispatch rights, ADER base points, 20% floor</td>
<td>Arbitration policy with the member reserve as a hard constraint</td>
<td>Conflicts resolved; reserve violations (target 0)</td>
</tr>
<tr>
<td>Firmware cohort bug</td>
<td>Odessa inverter settings</td>
<td>Staged rollout, grouping anomalies by firmware or install batch, rollback</td>
<td>Blast radius; time to rollback</td>
</tr>
</tbody>
</table></div>
<h3 id="d2-demo-metrics">Demo metrics</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Lens</th>
<th>Metric</th>
<th>Benchmark</th>
</tr>
</thead>
<tbody>
<tr>
<td>Grid</td>
<td>Lowest frequency, rate of fall, time below 59.4 Hz</td>
<td>Stay above 59.3 Hz; Odessa 59.7 Hz; Uri spent 263 s of a 540 s budget</td>
</tr>
<tr>
<td>Grid</td>
<td>Feeder and transformer loading %; transformer ageing factor 2^((θ−98)/6), where θ is hot-spot °C</td>
<td>≤100%</td>
</tr>
<tr>
<td>Grid</td>
<td>Voltage compliance: % of homes within 114–126 V</td>
<td>100%</td>
</tr>
<tr>
<td>Market</td>
<td>Base-point tracking: MW delivered vs commanded per 5 minutes</td>
<td>Within max(2 MW, 15%); Base's 3.3% mean deviation</td>
</tr>
<tr>
<td>Market</td>
<td>Fleet availability; % of fleet stale</td>
<td>Base claims 96% availability</td>
</tr>
<tr>
<td>Member</td>
<td>Members with power; unserved kWh; % of homes above 20% charge</td>
<td>100% of reserve kept</td>
</tr>
<tr>
<td>Business</td>
<td>$ per battery per day vs benchmark</td>
<td>~$1.58 Core, ~$0.90 legacy at $28.8/kW-year (<span class="tag t-der">DERIVED</span>)</td>
</tr>
<tr>
<td>Security</td>
<td>Time to detect; time to mitigate; blast radius per credential; false positives</td>
<td>Seconds for a mass attack; blast radius far below 1% of system load</td>
</tr>
<tr>
<td>Headline</td>
<td>Battery hosting capacity: batteries added before the first violation, naive vs feeder-aware</td>
<td>e.g. 56 Cores on an 11 MW feeder at 90% loading (<span class="tag t-der">DERIVED</span>)</td>
</tr>
</tbody>
</table></div>
<h3 id="d2-questions-to-ask-base-engineers-on-site">Questions to ask Base engineers on site</h3>
<div class="tw"><table>
<thead>
<tr>
<th>Question</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>When a unit loses connectivity, does it hold its last set point, ramp to zero after a timeout, or run a local schedule? After how long?</td>
<td>Public sources only say backup works offline and that telemetry older than 180 s counts as stale</td>
</tr>
<tr>
<td>Do you enforce feeder or transformer limits in dispatch today? What do TDSPs give you: feeder IDs, transformer mapping, hosting limits?</td>
<td>ERCOT does not enforce them, and your Algorithms Engineer posting targets distribution-voltage control</td>
</tr>
<tr>
<td>How is a partition's base point split across devices: in proportion to headroom, by state of charge, with random delay?</td>
<td>This decides whether charging lands on the same feeders at the same moment</td>
</tr>
<tr>
<td>What do the ~61% of self-operated MW outside ADER do?</td>
<td>Only 80.6 of 205.5 MW are enrolled</td>
</tr>
<tr>
<td>Which load zones do Oncor Austin-suburb members settle in? Do Austin Energy tolling batteries ever take ERCOT dispatch?</td>
<td>LZ_AEN shows zero ADER MW, and Austin Energy dispatches its own</td>
</tr>
<tr>
<td>When Austin Energy or CoServ and the Markets desk want opposite things, who wins and how is it decided?</td>
<td>This is the multi-principal orchestration problem</td>
</tr>
<tr>
<td>What are the storm-mode charge target and lead time, the reconnect delay, and the recharge staggering after restoration?</td>
<td>None is published, and all drive the winter scenario</td>
</tr>
<tr>
<td>What are the Core's usable kWh, round-trip efficiency and surge rating?</td>
<td>Unpublished constants for the simulator</td>
</tr>
<tr>
<td>How did the fleet perform during Winter Storm Fern (Jan 2026) and on 2026-07-22?</td>
<td>No public event data exists</td>
</tr>
<tr>
<td>How do you detect tampering, or telemetry that disagrees with the meter?</td>
<td>Validates the physics-check design</td>
</tr>
<tr>
<td>What explains the greater-than-one flow change per MW at the 138 kV buses?</td>
<td>Base's own post calls it unexplained</td>
</tr>
<tr>
<td>Do TDSPs upgrade service transformers when a Core is installed?</td>
<td>A single Core is ≈80% of a 25 kVA transformer</td>
</tr>
</tbody>
</table></div></article>
  </main>
</div>
<footer><div class="ftg">Assembled 2026-09-25. Source texts verbatim; evidence chips and the index are presentation only. Self contained: fonts degrade to system faces offline.</div></footer>
<script>
const sws=[...document.querySelectorAll('.sw')];
function show(d){
  document.querySelectorAll('.doc').forEach(x=>x.classList.toggle('on',x.id==='doc-'+d));
  document.querySelectorAll('.ixwrap').forEach(x=>x.classList.toggle('on',x.id==='ix-'+d));
  sws.forEach(b=>b.classList.toggle('on',b.dataset.doc===d));
  localStorage.setItem('dossier-doc',d);
}
sws.forEach(b=>b.addEventListener('click',()=>{show(b.dataset.doc);window.scrollTo({top:0});}));
show(localStorage.getItem('dossier-doc')||'d1');
// follow a hash into the right document
function byHash(){const h=location.hash.slice(1);if(!h)return;
  const el=document.getElementById(h);if(!el)return;
  const doc=el.closest('.doc');if(doc)show(doc.id.replace('doc-',''));
  el.scrollIntoView();}
window.addEventListener('hashchange',byHash);byHash();
// index highlight on scroll
const links=[...document.querySelectorAll('.ix')];
const map=new Map(links.map(a=>[a.dataset.t,a]));
const obs=new IntersectionObserver(es=>{es.forEach(e=>{
  if(e.isIntersecting){links.forEach(a=>a.classList.remove('here'));
    const a=map.get(e.target.id);if(a){a.classList.add('here');
      a.scrollIntoView({block:'nearest'});}}
});},{rootMargin:'0px 0px -75% 0px'});
document.querySelectorAll('.doc h2[id],.doc h3[id]').forEach(h=>obs.observe(h));
</script>
</body>
</html>