{"meta":{"item":"volt","title":"Voltage along the feeder: the service drop, not the primary, sets the floor","version":3,"generatedAtUtc":"2026-09-26T06:01:21Z","engine":"DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829","opendssdirect":"0.9.4","solveSeconds":6.86,"inputsSha256_16":{"replays.json":"d50c33951fd5cae6","topology.json":"3fe5af7683774035","model.json":"ff8eab86d7b5ba40"},"statusLegend":{"REAL":"public data, endpoint + retrieval time given","SIM":"OpenDSS on NREL SMART-DS p1uhs19_1247--p1udt17263 with the prototype's scripted inputs (replays.json)","DERIVED":"our arithmetic on REAL/SIM, formula given","ASSUMPTION":"chosen value, not measured"},"simStatus":"Every number under feeder, states, timeline and physics is SIM or DERIVED from SIM unless its key says otherwise. Only ercot.* is REAL.","defaultVariant":"unityPf","defaultState":"rebound.naive.6","variantOrder":["unityPf","asBuilt","voltVar","ceiling"],"variantLabels":{"unityPf":"Unity PF (as intended; default)","asBuilt":"Current replay (bug: Core PF 0.88)","voltVar":"+ IEEE 1547-2018 Cat B volt-var","ceiling":"Capability ceiling (8.8 kvar per Core)"},"limits":{"minPu":0.95,"maxPu":1.05,"basis":"ANSI C84.1 Range A service voltage 114-126 V on 120 V (applies at homes). Applied to primary buses too as a plain convention; not an ANSI service limit there."},"voltageDefinition":"Per bus: min and max over its nodes of |V_node| / kVBase(line-to-neutral). Homes: 120 V legs (same rule the prototype and replays.json use). vllPu on home cards is the 240 V line-to-line magnitude a Core inverter sees.","distance":"Electrical path length (km) from the source bus along lines as modelled, transformers 0 km. Includes the prototype's 3x lengthening of l(r:p1udt13267-p1udt22607) (0.776 -> 2.327 km), so buses beyond it plot 1.55 km further out than their geographic path. The worst-home path does not cross it.","profileBinKm":0.1,"profileBinsColumns":["binCentreKm","busCount"],"profileColumns":["minPu","maxPu"],"profileNote":"states[].<variant>.profile.<primary|secondary>[i] pairs with feeder.profileBins.<primary|secondary>[i] (same bins in every state).","traceColumns":["distanceKm","minPu","maxPu","kind P=primary S=secondary/service L=other LV"],"outOfLimitColumns":["bus","kind","minPu","maxPu","distanceKm"],"topByKvarColumns":["transformerIndex","primaryKW","primaryKvar","loadingPct"],"variants":{"unityPf":"DEFAULT. Same kW per Core as the replay, Core kvar = 0: what the prototype README says it models (\"unity-power-factor signed loads\"), and the IEEE 1547-2018 default mode (constant PF = 1 unless the utility specifies otherwise).","asBuilt":"The replay the page currently shows (reproduced to <=1e-5 pu per home in all 104 steps). BUG: Core loads carry OpenDSS's default power factor 0.88 because sim/feeder.py sets kW only; Loads.kW resets the spec to kW+PF. Charging Cores absorb 0.54 kvar per kW, discharging Cores inject the same ratio. Show only as a labelled bug view.","voltVar":"unityPf plus IEEE 1547-2018 Category B default volt-var curve on each Core, steady state.","ceiling":"unityPf plus every Core at the curve's saturated 0.44 x 20 kVA = 8.8 kvar in the helpful direction (inject in rebound, absorb in heatwave). A capability bound, not default behaviour."},"voltVarCurve":{"standard":"IEEE 1547-2018 Category B default (Table 8) as reproduced by EPRI 2018 slide 20","points":[[0.92,0.44],[0.98,0.0],[1.02,0.0],[1.08,-0.44]],"units":["V pu (240 V L-L at the Core)","Q / S_rated, + = inject"],"coreKvaRated":{"value":20.0,"status":"ASSUMPTION","note":"Base publishes 20 kW for the Core; kVA not published. Qmax 8.8 kvar; P held unchanged. A 1547-2018-compliant 20 kW inverter needs ~22.3 kVA to keep 44% Q at full P, so 8.8 kvar is conservative."},"solver":"fixed point: Q <- Q + 0.5*(curve(V)*S - Q), stop when max |dQ| < 0.005 kvar; response-time dynamics (5 s open loop) not modelled"},"notModelled":["substation LTC or line regulators (SMART-DS feeder has none; the source is fixed at 1.03 pu)","transmission voltage variation at the substation","system frequency (static power flow; 60 Hz by construction)","time dynamics, capacitor switching delays, inverter response time","phase-specific Core allocation","the aware controller re-optimising at unity PF (unityPf keeps its as-built kW)"]},"headline":{"panelTitle":"Voltage along the feeder: the service drop, not the primary, sets the floor","default":{"state":"rebound.naive.6","variant":"unityPf","why":"worst unity-PF moment in any replay (from timeline); unity PF is what the prototype README says it models and the IEEE 1547-2018 default mode"},"numbers":[{"id":"worstHomeUnity","label":"Worst home at unity PF, any replay step (Home 0111, rebound naive 20:00)","pu":0.95378,"volts":114.45,"status":"SIM","source":"timeline.series['rebound.naive'].unityPf step 6; = states['rebound.naive.6'].unityPf.counts.homes.minPu"},{"id":"marginToFloorUnity","label":"Margin above the ANSI Range A floor (114 V) at that home","volts":0.45,"status":"DERIVED","formula":"(minHomePu - 0.95) x 120 V"},{"id":"busesOutsideUnity","label":"Buses outside 0.95-1.05 at unity PF, every replay step","value":0,"of":2911,"statesChecked":104,"status":"SIM","source":"timeline.series[*].unityPf busesBelow + busesAbove"},{"id":"minPrimaryUnity","label":"Lowest 12.47 kV primary bus at the default state, unity PF","pu":0.99348,"status":"SIM","source":"states['rebound.naive.6'].unityPf.counts.primary.minPu"},{"id":"dropSplitUnity","label":"Drop from the 1.03 pu source to Home 0111, unity PF, 20:00 (primary / transformer / service drop)","pu":[0.0261,0.009,0.0412],"status":"DERIVED","formula":"differences of SIM node voltages along one phase-consistent chain (physics.states[default].chain)"},{"id":"worstHomePf088","label":"Same replay with the prototype bug (Core PF 0.88): worst home, any step (rebound.naive 20:00)","pu":0.93928,"volts":112.71,"status":"SIM","source":"timeline.series['rebound.naive'].asBuilt step 6"},{"id":"stepsOutsidePf088","label":"Replay steps with a bus below 0.95 in the PF-0.88 replay","value":10,"of":104,"clocks":["rebound.naive 19:45","rebound.naive 19:50","rebound.naive 19:55","rebound.naive 20:00","rebound.naive 20:05","rebound.naive 20:10","rebound.naive 20:15","rebound.naive 20:20","rebound.naive 20:25","rebound.naive 20:30"],"busesOutsideEach":[2],"status":"SIM","source":"timeline.series[*].asBuilt"},{"id":"pfBugCost","label":"What the PF-0.88 bug costs Home 0111 at 20:00 (primary / transformer / service / total)","pu":[0.00538,0.00606,0.00306,0.0145],"volts":1.74,"status":"DERIVED","formula":"unity-PF minus PF-0.88 SIM node voltages, per segment"}],"countsStrip":{"unityPf":"0 of 2,911 buses outside 0.95-1.05 at unity PF","asBuilt":"2 of 2,911 in the PF-0.88 replay","status":"SIM","state":"rebound.naive.6"}},"feeder":{"id":"p1uhs19_1247--p1udt17263","busCounts":{"primary":1017,"secondary":1888,"otherLV":6},"buses":2911,"homes":1010,"cores":96,"transformers":379,"maxDistanceKm":6.626,"sourceBus":"p1udt17263-p1uhs19_1247x","sourcePu":1.03,"regulators":0,"capacitors":[{"id":"p1uc123","bus":"p1udt9411","coordinates":[-97.801614,30.42136],"distanceKm":2.985,"ratedKvar":300.0,"kV":12.47,"phases":3,"conn":"wye"}],"capControls":[{"id":"p1uc123","capacitor":"p1uc123","type":"voltage","monitored":"line.l(r:p1udt16141-p1udt9411)","terminal":1,"ptRatio":59.9963,"onBelowV120":120.5,"offAboveV120":125.0,"onBelowPu":1.0041,"offAbovePu":1.0416,"delayS":100.0}],"coreIds":["p1ulv10107","p1ulv10748","p1ulv11369","p1ulv11991","p1ulv12618","p1ulv12621","p1ulv1292","p1ulv1293","p1ulv1299","p1ulv15086","p1ulv16359","p1ulv17012","p1ulv17024","p1ulv17640","p1ulv18298","p1ulv19618","p1ulv20242","p1ulv20245","p1ulv22140","p1ulv22145","p1ulv22189","p1ulv22787","p1ulv22792","p1ulv22794","p1ulv23412","p1ulv24699","p1ulv25321","p1ulv25336","p1ulv2563","p1ulv25957","p1ulv25970","p1ulv27267","p1ulv27901","p1ulv28544","p1ulv29134","p1ulv29742","p1ulv29755","p1ulv30389","p1ulv32283","p1ulv3251","p1ulv34867","p1ulv34881","p1ulv34886","p1ulv34887","p1ulv35511","p1ulv35523","p1ulv36778","p1ulv37388","p1ulv37396","p1ulv38030","p1ulv3874","p1ulv3883","p1ulv41784","p1ulv42409","p1ulv4475","p1ulv4479","p1ulv44971","p1ulv44976","p1ulv46877","p1ulv47475","p1ulv48106","p1ulv49928","p1ulv49930","p1ulv49932","p1ulv50552","p1ulv5070","p1ulv51165","p1ulv52463","p1ulv52469","p1ulv53734","p1ulv53736","p1ulv54349","p1ulv54975","p1ulv55590","p1ulv55597","p1ulv55598","p1ulv56789","p1ulv5735","p1ulv57406","p1ulv57411","p1ulv5745","p1ulv57986","p1ulv57998","p1ulv59187","p1ulv59197","p1ulv59801","p1ulv59807","p1ulv61035","p1ulv61669","p1ulv62283","p1ulv64224","p1ulv64828","p1ulv668","p1ulv7012","p1ulv8886","p1ulv8889"],"weakLine":{"id":"l(r:p1udt13267-p1udt22607)","originalKm":0.7756240000000001,"modelledKm":2.3268720000000003},"profileBins":{"primary":[[0.05,10],[0.15,17],[0.25,22],[0.35,28],[0.45,36],[0.55,70],[0.65,62],[0.75,85],[0.85,67],[0.95,42],[1.05,68],[1.15,52],[1.25,58],[1.35,33],[1.45,27],[1.55,4],[1.85,1],[1.95,2],[2.05,10],[2.15,18],[2.25,11],[2.35,2],[2.45,2],[2.55,2],[2.65,1],[2.75,13],[2.85,20],[2.95,9],[3.05,19],[3.15,26],[3.25,25],[3.35,20],[3.45,33],[3.55,31],[3.65,27],[3.75,15],[3.85,13],[3.95,7],[4.05,14],[4.15,4],[4.25,6],[4.35,3],[4.85,1],[6.65,1]],"secondary":[[0.05,8],[0.15,22],[0.25,35],[0.35,25],[0.45,53],[0.55,114],[0.65,138],[0.75,109],[0.85,123],[0.95,107],[1.05,110],[1.15,112],[1.25,103],[1.35,77],[1.45,56],[1.55,16],[1.85,2],[1.95,2],[2.05,21],[2.15,29],[2.25,31],[2.35,11],[2.45,1],[2.55,4],[2.65,2],[2.75,13],[2.85,28],[2.95,17],[3.05,30],[3.15,44],[3.25,50],[3.35,54],[3.45,65],[3.55,67],[3.65,35],[3.75,34],[3.85,27],[3.95,24],[4.05,24],[4.15,20],[4.25,26],[4.35,19],[4.45,2],[4.85,2],[6.65,2]]},"stateAliases":{"rebound.aware.0":"rebound.naive.0"}},"states":[{"key":"rebound.naive.0","scenario":"rebound","policy":"naive","step":0,"clock":"19:30","loadFactor":0.55,"coreKWTotal":0.0,"coresCharging":0,"coresDischarging":0,"reproduction":{"minVoltage":[0.98152,0.98152],"maxVoltage":[1.0253,1.0253],"maxLoading":[79.03,79.03],"feederMW":[7.4955,7.4955],"voltageViolations":[0,0],"overloaded":[0,0],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":7495.5,"kvar":1285.2,"pf":0.9856},"reactiveBudget":{"sourceKW":7495.5,"sourceKvar":1285.2,"pf":0.9856,"homeLoadKW":7303.2,"homeLoadKvar":1528.7,"coreKW":0.0,"coreKvar":0.0,"lineLossKW":104.6,"lineNetKvar":15.4,"transformerLossKW":87.8,"transformerKvar":48.1,"capacitorKvar":-306.9,"closureKW":-0.001,"closureKvar":-0.0},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00238,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98153,"maxPu":1.02647},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99974,"maxPu":1.01318},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98153,"maxPu":1.0253},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99043,"maxPu":1.02431},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv29130","label":"Home 0476","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98153,"maxPu":0.98212,"vllPu":0.98255,"distanceKm":3.996,"transformer":"tr(r:p1udt17269-p1udt17269lv)","transformerIndex":270,"transformerKva":50.0,"transformerLoadingPct":50.9,"transformerKW":24.6,"transformerKvar":6.5,"coordinates":[-97.803218,30.426667]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.004,"transformerLvPu":0.9985,"homePu":0.9815,"dropPrimaryPu":0.026,"dropTransformerPu":0.0055,"dropSecondaryPu":0.017,"primaryTapBus":"p1udt17269","transformerLvBus":"p1udt17269lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.029,1.0293,"P"],[0.145,1.0284,1.0289,"P"],[0.205,1.0278,1.0285,"P"],[0.269,1.0271,1.0281,"P"],[0.344,1.0263,1.0277,"P"],[0.412,1.0256,1.0273,"P"],[0.48,1.0249,1.027,"P"],[0.564,1.0239,1.0266,"P"],[0.635,1.0231,1.0263,"P"],[0.706,1.0224,1.026,"P"],[0.776,1.0216,1.0258,"P"],[0.854,1.0207,1.0257,"P"],[0.923,1.02,1.0257,"P"],[0.974,1.0196,1.0253,"P"],[1.038,1.0191,1.0249,"P"],[1.088,1.0188,1.0246,"P"],[1.184,1.0181,1.024,"P"],[1.242,1.0177,1.0236,"P"],[1.324,1.0171,1.0231,"P"],[1.374,1.0167,1.0228,"P"],[1.45,1.0163,1.0223,"P"],[1.808,1.0143,1.0204,"P"],[1.995,1.0133,1.0195,"P"],[2.072,1.0128,1.0191,"P"],[2.123,1.0125,1.0188,"P"],[2.175,1.0122,1.0185,"P"],[2.225,1.0119,1.0182,"P"],[2.286,1.0116,1.0179,"P"],[2.542,1.0103,1.0168,"P"],[2.695,1.0096,1.0161,"P"],[2.843,1.0089,1.0155,"P"],[2.903,1.0087,1.0152,"P"],[2.985,1.0088,1.015,"P"],[3.043,1.0086,1.015,"P"],[3.107,1.0083,1.0153,"P"],[3.158,1.0081,1.0155,"P"],[3.208,1.0078,1.0157,"P"],[3.289,1.0074,1.0161,"P"],[3.377,1.0071,1.0166,"P"],[3.379,1.0089,1.0089,"P"],[3.439,1.0082,1.0082,"P"],[3.493,1.0077,1.0077,"P"],[3.569,1.007,1.007,"P"],[3.651,1.0063,1.0063,"P"],[3.703,1.0059,1.0059,"P"],[3.861,1.0046,1.0046,"P"],[3.936,1.004,1.004,"P"],[3.936,0.9985,0.9991,"S"],[3.985,0.9847,0.9853,"S"],[3.996,0.9815,0.9821,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":306.9,"busPu":[1.0088,1.015]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[121.33,121.82,121.05]}],"profile":{"primary":[[1.029,1.03],[1.028,1.0292],[1.0271,1.0288],[1.0263,1.0288],[1.0248,1.0281],[1.0235,1.0278],[1.0229,1.0278],[1.0213,1.0277],[1.0207,1.0283],[1.0196,1.0259],[1.0188,1.0256],[1.0181,1.0255],[1.0174,1.0246],[1.0167,1.0241],[1.0162,1.0226],[1.0172,1.0172],[1.0143,1.0204],[1.0132,1.0195],[1.0128,1.0193],[1.0121,1.0202],[1.0116,1.0183],[1.0142,1.0143],[1.0144,1.02],[1.0101,1.0168],[1.0096,1.0161],[1.0094,1.0161],[1.0088,1.0161],[1.0087,1.0197],[1.0079,1.0151],[1.0074,1.0196],[1.0066,1.0194],[1.006,1.0166],[1.005,1.0122],[1.0044,1.0192],[1.004,1.0191],[1.0037,1.019],[1.003,1.0107],[1.0029,1.0189],[1.0028,1.0189],[1.0027,1.0028],[1.0025,1.0189],[1.0024,1.0024],[1.0188,1.0188],[1.0187,1.0187]],"secondary":[[1.0216,1.0265],[1.0123,1.0259],[1.0144,1.0258],[1.0082,1.0263],[1.0157,1.0238],[1.009,1.024],[1.0025,1.024],[1.0085,1.024],[1.0083,1.0251],[1.0065,1.0225],[1.0076,1.0223],[1.0075,1.0224],[1.0001,1.0216],[1.0022,1.0213],[1.0015,1.0182],[1.0047,1.0135],[1.0116,1.0135],[1.0101,1.0106],[1.0064,1.0164],[1.0054,1.0157],[1.0043,1.0155],[1.0039,1.014],[1.0131,1.0133],[1.0054,1.011],[1.0042,1.0048],[0.9974,1.0132],[0.9972,1.0127],[0.9985,1.0132],[0.9928,1.0122],[0.9904,1.0163],[0.9929,1.0169],[0.9937,1.0131],[0.9932,1.0099],[0.9895,1.0161],[0.9966,1.0167],[0.983,1.0064],[0.9942,1.0067],[0.9815,1.0143],[0.9907,1.0161],[0.9882,0.999],[0.992,1.0173],[0.9901,1.016],[0.9955,0.997],[1.0169,1.0172],[1.0161,1.017]]},"transformers":{"sumPrimaryKW":7422.7,"sumPrimaryKvar":1583.9,"sumVarLosses":48.1,"maxLoadingPct":79.03,"overloaded":0,"medianPf":0.9759,"pfHistogram":{"<0.90":0,"0.90-0.95":6,"0.95-0.98":222,">=0.98":151},"topByKvar":[[63,40.7,12.4,56.8],[10,36.4,11.9,51.1],[239,39.3,11.6,54.6],[56,34.2,10.6,47.7],[50,40.7,10.2,56.0]]}},"asBuilt":{"head":{"kW":7495.5,"kvar":1285.2,"pf":0.9856},"reactiveBudget":{"sourceKW":7495.5,"sourceKvar":1285.2,"pf":0.9856,"homeLoadKW":7303.2,"homeLoadKvar":1528.7,"coreKW":0.0,"coreKvar":0.0,"lineLossKW":104.6,"lineNetKvar":15.4,"transformerLossKW":87.8,"transformerKvar":48.1,"capacitorKvar":-306.9,"closureKW":0.001,"closureKvar":-0.001},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00238,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98152,"maxPu":1.02647},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99974,"maxPu":1.01318},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98152,"maxPu":1.0253},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99043,"maxPu":1.02431},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv29130","label":"Home 0476","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98152,"maxPu":0.98212,"vllPu":0.98255,"distanceKm":3.996,"transformer":"tr(r:p1udt17269-p1udt17269lv)","transformerIndex":270,"transformerKva":50.0,"transformerLoadingPct":50.9,"transformerKW":24.6,"transformerKvar":6.5,"coordinates":[-97.803218,30.426667]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.004,"transformerLvPu":0.9985,"homePu":0.9815,"dropPrimaryPu":0.026,"dropTransformerPu":0.0055,"dropSecondaryPu":0.017,"primaryTapBus":"p1udt17269","transformerLvBus":"p1udt17269lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.029,1.0293,"P"],[0.145,1.0284,1.0289,"P"],[0.205,1.0278,1.0285,"P"],[0.269,1.0271,1.0281,"P"],[0.344,1.0263,1.0277,"P"],[0.412,1.0256,1.0273,"P"],[0.48,1.0249,1.027,"P"],[0.564,1.0239,1.0266,"P"],[0.635,1.0231,1.0263,"P"],[0.706,1.0224,1.026,"P"],[0.776,1.0216,1.0258,"P"],[0.854,1.0207,1.0257,"P"],[0.923,1.02,1.0257,"P"],[0.974,1.0196,1.0253,"P"],[1.038,1.0191,1.0249,"P"],[1.088,1.0188,1.0246,"P"],[1.184,1.0181,1.024,"P"],[1.242,1.0177,1.0236,"P"],[1.324,1.0171,1.0231,"P"],[1.374,1.0167,1.0228,"P"],[1.45,1.0163,1.0223,"P"],[1.808,1.0143,1.0204,"P"],[1.995,1.0133,1.0195,"P"],[2.072,1.0128,1.0191,"P"],[2.123,1.0125,1.0188,"P"],[2.175,1.0122,1.0185,"P"],[2.225,1.0119,1.0182,"P"],[2.286,1.0116,1.0179,"P"],[2.542,1.0103,1.0168,"P"],[2.695,1.0096,1.0161,"P"],[2.843,1.0089,1.0155,"P"],[2.903,1.0087,1.0152,"P"],[2.985,1.0088,1.015,"P"],[3.043,1.0086,1.015,"P"],[3.107,1.0083,1.0153,"P"],[3.158,1.0081,1.0155,"P"],[3.208,1.0078,1.0157,"P"],[3.289,1.0074,1.0161,"P"],[3.377,1.0071,1.0166,"P"],[3.379,1.0089,1.0089,"P"],[3.439,1.0082,1.0082,"P"],[3.493,1.0077,1.0077,"P"],[3.569,1.007,1.007,"P"],[3.651,1.0063,1.0063,"P"],[3.703,1.0059,1.0059,"P"],[3.861,1.0046,1.0046,"P"],[3.936,1.004,1.004,"P"],[3.936,0.9985,0.9991,"S"],[3.985,0.9847,0.9853,"S"],[3.996,0.9815,0.9821,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":306.9,"busPu":[1.0088,1.015]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[121.33,121.82,121.05]}],"profile":{"primary":[[1.029,1.03],[1.028,1.0292],[1.0271,1.0288],[1.0263,1.0288],[1.0248,1.0281],[1.0235,1.0278],[1.0229,1.0278],[1.0213,1.0277],[1.0207,1.0283],[1.0196,1.0259],[1.0188,1.0256],[1.0181,1.0255],[1.0174,1.0246],[1.0167,1.0241],[1.0162,1.0226],[1.0172,1.0172],[1.0143,1.0204],[1.0132,1.0195],[1.0128,1.0193],[1.0121,1.0202],[1.0116,1.0183],[1.0142,1.0143],[1.0144,1.02],[1.0101,1.0168],[1.0096,1.0161],[1.0094,1.0161],[1.0088,1.0161],[1.0087,1.0197],[1.0079,1.0151],[1.0074,1.0196],[1.0066,1.0194],[1.006,1.0166],[1.005,1.0122],[1.0044,1.0192],[1.004,1.0191],[1.0037,1.019],[1.003,1.0107],[1.0029,1.0189],[1.0028,1.0189],[1.0027,1.0028],[1.0025,1.0189],[1.0024,1.0024],[1.0188,1.0188],[1.0187,1.0187]],"secondary":[[1.0216,1.0265],[1.0123,1.0259],[1.0144,1.0258],[1.0082,1.0263],[1.0157,1.0238],[1.009,1.024],[1.0025,1.024],[1.0085,1.024],[1.0083,1.0251],[1.0065,1.0225],[1.0076,1.0223],[1.0075,1.0224],[1.0001,1.0216],[1.0022,1.0213],[1.0015,1.0182],[1.0047,1.0135],[1.0116,1.0135],[1.0101,1.0106],[1.0064,1.0164],[1.0054,1.0157],[1.0043,1.0155],[1.0039,1.014],[1.0131,1.0133],[1.0054,1.011],[1.0042,1.0048],[0.9974,1.0132],[0.9972,1.0127],[0.9985,1.0132],[0.9928,1.0122],[0.9904,1.0163],[0.9929,1.0169],[0.9937,1.0131],[0.9932,1.0099],[0.9895,1.0161],[0.9966,1.0167],[0.983,1.0064],[0.9942,1.0067],[0.9815,1.0143],[0.9907,1.0161],[0.9882,0.999],[0.992,1.0173],[0.9901,1.016],[0.9955,0.997],[1.0169,1.0172],[1.0161,1.017]]},"transformers":{"sumPrimaryKW":7422.7,"sumPrimaryKvar":1583.9,"sumVarLosses":48.1,"maxLoadingPct":79.03,"overloaded":0,"medianPf":0.9759,"pfHistogram":{"<0.90":0,"0.90-0.95":6,"0.95-0.98":222,">=0.98":151},"topByKvar":[[63,40.7,12.4,56.8],[10,36.4,11.9,51.1],[239,39.3,11.6,54.6],[56,34.2,10.6,47.7],[50,40.7,10.2,56.0]]}},"voltVar":{"head":{"kW":7495.5,"kvar":1288.0,"pf":0.9856},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00238,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98153,"maxPu":1.02647},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99974,"maxPu":1.01318},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98153,"maxPu":1.0253},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99043,"maxPu":1.02412},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.029,1.03],[1.028,1.0292],[1.0271,1.0288],[1.0263,1.0288],[1.0248,1.0281],[1.0235,1.0278],[1.0229,1.0278],[1.0213,1.0277],[1.0207,1.0283],[1.0196,1.0259],[1.0188,1.0256],[1.0181,1.0256],[1.0174,1.0246],[1.0167,1.0241],[1.0162,1.0226],[1.0172,1.0172],[1.0143,1.0204],[1.0132,1.0195],[1.0128,1.0193],[1.0121,1.0202],[1.0116,1.0183],[1.0142,1.0143],[1.0144,1.02],[1.0101,1.0168],[1.0096,1.0161],[1.0094,1.0161],[1.0088,1.0161],[1.0087,1.0197],[1.0079,1.0151],[1.0074,1.0196],[1.0066,1.0194],[1.006,1.0166],[1.005,1.0122],[1.0044,1.0192],[1.004,1.0191],[1.0037,1.019],[1.003,1.0107],[1.0029,1.0189],[1.0028,1.0189],[1.0027,1.0028],[1.0025,1.0189],[1.0024,1.0024],[1.0188,1.0188],[1.0187,1.0187]],"secondary":[[1.0216,1.0265],[1.0123,1.0259],[1.0144,1.0257],[1.0081,1.0263],[1.0157,1.0238],[1.009,1.024],[1.0025,1.0239],[1.0085,1.024],[1.0083,1.025],[1.0065,1.0225],[1.0076,1.0223],[1.0075,1.0224],[1.0001,1.0216],[1.0022,1.0213],[1.0015,1.0182],[1.0047,1.0135],[1.0116,1.0135],[1.0101,1.0106],[1.0064,1.0164],[1.0054,1.0157],[1.0043,1.0155],[1.0039,1.014],[1.0131,1.0133],[1.0054,1.011],[1.0042,1.0048],[0.9974,1.0132],[0.9972,1.0127],[0.9985,1.0132],[0.9928,1.0122],[0.9904,1.0163],[0.9929,1.0169],[0.9937,1.0131],[0.9932,1.0099],[0.9895,1.0161],[0.9966,1.0167],[0.983,1.0064],[0.9942,1.0067],[0.9815,1.0143],[0.9907,1.0161],[0.9882,0.999],[0.992,1.0173],[0.9901,1.016],[0.9955,0.997],[1.0169,1.0172],[1.0161,1.017]]},"fleetInjectKvar":-2.7,"coresInjecting":0,"coresAbsorbing":10,"maxCoreInjectKvar":0.0,"maxCoreAbsorbKvar":0.68,"maxTransformerLoadingPct":79.03,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.98153,"highestHomeAsBuiltPu":1.0253,"worstHomeCoreKvar":null,"iterations":7,"converged":true,"finalStepKvar":0.0042,"deltaVsUnityPf":{"minHomePu":0.0,"maxHomePu":0.0,"headKvar":2.8},"nonZeroCoreKvar":{"p1ulv17012":-0.24,"p1ulv17640":-0.62,"p1ulv19618":-0.02,"p1ulv2563":-0.25,"p1ulv34867":-0.16,"p1ulv5070":-0.15,"p1ulv53734":-0.68,"p1ulv57406":-0.13,"p1ulv62283":-0.08,"p1ulv668":-0.34,"p1ulv8889":-0.05}},"ceiling":{"head":{"kW":7497.1,"kvar":438.8,"pf":0.9983},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00397,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98622,"maxPu":1.0284},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00048,"maxPu":1.01434},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98622,"maxPu":1.02712},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99517,"maxPu":1.02712},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.029,1.03],[1.028,1.0293],[1.0271,1.0289],[1.0263,1.0289],[1.0248,1.0283],[1.0236,1.0281],[1.0229,1.0281],[1.0214,1.0278],[1.0208,1.0284],[1.0197,1.0265],[1.0189,1.0263],[1.0182,1.0263],[1.0175,1.0254],[1.0168,1.0251],[1.0164,1.0231],[1.0193,1.0193],[1.0146,1.0213],[1.0137,1.0205],[1.0132,1.0204],[1.0125,1.0212],[1.0121,1.0194],[1.0146,1.0147],[1.0147,1.0211],[1.0108,1.0181],[1.0103,1.0175],[1.0102,1.0175],[1.0097,1.0175],[1.0095,1.0209],[1.0088,1.0167],[1.0084,1.0207],[1.0076,1.0206],[1.007,1.0181],[1.0061,1.0139],[1.0056,1.0204],[1.0052,1.0203],[1.0049,1.0203],[1.0043,1.0125],[1.0042,1.0202],[1.004,1.0202],[1.004,1.0081],[1.0078,1.0202],[1.0077,1.0078],[1.0201,1.0201],[1.02,1.02]],"secondary":[[1.0216,1.0276],[1.0124,1.027],[1.0145,1.0284],[1.0104,1.0264],[1.0157,1.0274],[1.0093,1.0258],[1.0027,1.0277],[1.0115,1.0265],[1.0097,1.0251],[1.0083,1.0246],[1.0081,1.0248],[1.0095,1.0275],[1.001,1.0234],[1.0065,1.023],[1.0043,1.0221],[1.0068,1.0156],[1.0149,1.0168],[1.0105,1.011],[1.0068,1.0174],[1.006,1.0173],[1.0047,1.0219],[1.0055,1.021],[1.0164,1.0166],[1.0099,1.0143],[1.0049,1.0093],[0.9993,1.016],[0.9982,1.0195],[1.0027,1.019],[0.9995,1.0187],[0.9945,1.0227],[0.9938,1.0181],[0.9947,1.0146],[0.9948,1.0144],[0.9905,1.0173],[0.9978,1.018],[0.9862,1.0081],[0.9955,1.0084],[0.9869,1.0207],[0.9939,1.0174],[0.9895,1.0043],[0.9974,1.0186],[0.9956,1.0173],[1.0043,1.0052],[1.0182,1.0185],[1.0174,1.0183]]},"fleetInjectKvar":844.8,"coresInjecting":96,"coresAbsorbing":0,"maxCoreInjectKvar":8.8,"maxCoreAbsorbKvar":-8.8,"maxTransformerLoadingPct":90.55,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.98692,"highestHomeAsBuiltPu":1.02536,"worstHomeCoreKvar":null,"deltaVsUnityPf":{"minHomePu":0.00469,"maxHomePu":0.00182,"headKvar":-846.4},"direction":"inject"}},{"key":"rebound.naive.3","scenario":"rebound","policy":"naive","step":3,"clock":"19:45","loadFactor":0.56273,"coreKWTotal":1632.0,"coresCharging":96,"coresDischarging":0,"reproduction":{"minVoltage":[0.93973,0.93973],"maxVoltage":[1.025,1.025],"maxLoading":[242.56,242.56],"feederMW":[9.3946,9.3945],"voltageViolations":[1,1],"overloaded":[29,29],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":9382.1,"kvar":1415.2,"pf":0.9888},"reactiveBudget":{"sourceKW":9382.1,"sourceKvar":1415.2,"pf":0.9888,"homeLoadKW":7472.3,"homeLoadKvar":1564.1,"coreKW":1632.0,"coreKvar":-0.0,"lineLossKW":178.2,"lineNetKvar":71.6,"transformerLossKW":99.6,"transformerKvar":83.4,"capacitorKvar":-303.8,"closureKW":0.043,"closureKvar":0.0},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99379,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.95422,"maxPu":1.02627},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99273,"maxPu":1.01248},"homes":{"n":1010,"below":0,"above":0,"minPu":0.95422,"maxPu":1.02507},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.95422,"maxPu":1.01847},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv5735","label":"Home 0111","district":"Cedar Grove","core":true,"coreKW":17.0,"minPu":0.95422,"maxPu":0.9547,"vllPu":0.95516,"distanceKm":3.191,"transformer":"tr(r:p1udt5084-p1udt5084lv)","transformerIndex":91,"transformerKva":50.0,"transformerLoadingPct":126.3,"transformerKW":62.9,"transformerKvar":5.1,"coordinates":[-97.802808,30.421006]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0041,"transformerLvPu":0.9952,"homePu":0.9542,"dropPrimaryPu":0.0259,"dropTransformerPu":0.0089,"dropSecondaryPu":0.041,"primaryTapBus":"p1udt5084","transformerLvBus":"p1udt5084lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0288,1.0293,"P"],[0.145,1.028,1.0289,"P"],[0.186,1.0274,1.0286,"P"],[0.269,1.0263,1.028,"P"],[0.344,1.0253,1.0276,"P"],[0.412,1.0243,1.0273,"P"],[0.48,1.0234,1.0269,"P"],[0.511,1.0229,1.0268,"P"],[0.564,1.0221,1.0266,"P"],[0.635,1.0211,1.0263,"P"],[0.706,1.0201,1.026,"P"],[0.776,1.0191,1.0259,"P"],[0.854,1.0179,1.0258,"P"],[0.923,1.0169,1.0258,"P"],[0.974,1.0164,1.0255,"P"],[1.038,1.0158,1.025,"P"],[1.088,1.0153,1.0247,"P"],[1.136,1.0148,1.0244,"P"],[1.186,1.0143,1.0241,"P"],[1.242,1.0138,1.0237,"P"],[1.324,1.0129,1.0232,"P"],[1.374,1.0124,1.0229,"P"],[1.45,1.0118,1.0224,"P"],[1.808,1.0093,1.0201,"P"],[1.995,1.008,1.0191,"P"],[2.072,1.0073,1.0187,"P"],[2.123,1.0069,1.0184,"P"],[2.175,1.0064,1.0182,"P"],[2.225,1.006,1.0179,"P"],[2.286,1.0056,1.0175,"P"],[2.542,1.0039,1.0163,"P"],[2.695,1.0029,1.0155,"P"],[2.843,1.0021,1.0147,"P"],[2.903,1.0018,1.0144,"P"],[3.03,1.0011,1.014,"P"],[3.076,1.0043,1.0043,"P"],[3.121,0.9952,0.9956,"S"],[3.182,0.9596,0.96,"S"],[3.191,0.9542,0.9547,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":303.8,"busPu":[1.0019,1.0141]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.43,121.73,120.22]}],"profile":{"primary":[[1.0287,1.03],[1.0274,1.0291],[1.0262,1.0285],[1.0252,1.0285],[1.0233,1.0277],[1.0216,1.0273],[1.0207,1.0272],[1.0187,1.0274],[1.0179,1.0281],[1.0164,1.0261],[1.0152,1.0253],[1.0143,1.0246],[1.0133,1.0237],[1.0124,1.0232],[1.0118,1.0227],[1.0137,1.0138],[1.0093,1.0201],[1.0079,1.0191],[1.0073,1.019],[1.0062,1.0199],[1.0056,1.018],[1.0092,1.0094],[1.0095,1.0196],[1.0037,1.0163],[1.0029,1.0155],[1.0027,1.0155],[1.002,1.0155],[1.0017,1.0192],[1.0008,1.0143],[1.0002,1.0189],[0.9993,1.0187],[0.9986,1.016],[0.9975,1.0109],[0.9968,1.0184],[0.9963,1.0182],[0.9959,1.0181],[0.9952,1.0094],[0.995,1.018],[0.9946,1.0179],[0.9942,0.9949],[0.9939,1.0179],[0.9938,0.9939],[1.0179,1.0179],[1.0178,1.0178]],"secondary":[[1.0213,1.0263],[1.0117,1.0256],[1.0112,1.0248],[1.0059,1.0259],[1.0058,1.0231],[1.0042,1.0234],[0.9825,1.0234],[0.977,1.0236],[0.9832,1.0247],[0.9907,1.0224],[0.9864,1.0211],[0.9861,1.0213],[0.9917,1.0203],[0.9825,1.0197],[0.9951,1.0165],[1.0009,1.0115],[1.0062,1.0082],[1.0047,1.0053],[1.0008,1.016],[0.9887,1.0153],[0.9945,1.0145],[0.9884,1.0061],[1.0077,1.0079],[0.9984,1.0055],[0.9973,0.998],[0.9808,1.0126],[0.9811,1.0121],[0.9806,1.0125],[0.9711,1.0113],[0.9542,1.0118],[0.985,1.0162],[0.9859,1.0124],[0.9823,1.0092],[0.9807,1.0152],[0.9819,1.0158],[0.9723,1.0049],[0.9862,1.0052],[0.9725,1.0093],[0.9679,1.0151],[0.98,0.9904],[0.9832,1.0163],[0.9813,1.015],[0.9739,0.98],[1.016,1.0162],[1.0151,1.0161]]},"transformers":{"sumPrimaryKW":9265.6,"sumPrimaryKvar":1661.4,"sumVarLosses":83.4,"maxLoadingPct":220.19,"overloaded":22,"medianPf":0.9808,"pfHistogram":{"<0.90":0,"0.90-0.95":3,"0.95-0.98":179,">=0.98":197},"topByKvar":[[63,41.7,12.7,58.1],[239,57.6,12.3,78.6],[10,37.3,12.1,52.3],[56,35.0,10.9,48.9],[50,41.6,10.5,57.3]]}},"asBuilt":{"head":{"kW":9394.6,"kvar":2310.6,"pf":0.9711},"reactiveBudget":{"sourceKW":9394.6,"sourceKvar":2310.6,"pf":0.9711,"homeLoadKW":7472.2,"homeLoadKvar":1564.1,"coreKW":1632.0,"coreKvar":880.9,"lineLossKW":188.8,"lineNetKvar":78.1,"transformerLossKW":101.6,"transformerKvar":89.9,"capacitorKvar":-302.3,"closureKW":-0.016,"closureKvar":0.006},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.98794,"maxPu":1.03},"secondary":{"n":1888,"below":2,"above":0,"minPu":0.93973,"maxPu":1.0262},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.98931,"maxPu":1.01134},"homes":{"n":1010,"below":1,"above":0,"minPu":0.93973,"maxPu":1.025},"coreHomes":{"n":96,"below":1,"above":0,"minPu":0.93973,"maxPu":1.0159},"allBuses":{"n":2911,"below":2,"above":0}},"worstHome":{"bus":"p1ulv5735","label":"Home 0111","district":"Cedar Grove","core":true,"coreKW":17.0,"minPu":0.93973,"maxPu":0.94186,"vllPu":0.94149,"distanceKm":3.191,"transformer":"tr(r:p1udt5084-p1udt5084lv)","transformerIndex":91,"transformerKva":50.0,"transformerLoadingPct":135.1,"transformerKW":63.2,"transformerKvar":23.7,"coordinates":[-97.802808,30.421006]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.9988,"transformerLvPu":0.9838,"homePu":0.9397,"dropPrimaryPu":0.0312,"dropTransformerPu":0.015,"dropSecondaryPu":0.044,"primaryTapBus":"p1udt5084","transformerLvBus":"p1udt5084lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0287,1.0292,"P"],[0.125,1.0281,1.029,"P"],[0.185,1.0271,1.0284,"P"],[0.269,1.0257,1.0278,"P"],[0.344,1.0246,1.0274,"P"],[0.412,1.0236,1.027,"P"],[0.48,1.0226,1.0266,"P"],[0.512,1.022,1.0264,"P"],[0.564,1.0212,1.0263,"P"],[0.595,1.0207,1.0261,"P"],[0.635,1.02,1.0259,"P"],[0.706,1.0188,1.0257,"P"],[0.738,1.0182,1.0255,"P"],[0.776,1.0176,1.0255,"P"],[0.854,1.0163,1.0254,"P"],[0.923,1.0152,1.0254,"P"],[0.974,1.0146,1.0251,"P"],[1.038,1.0139,1.0246,"P"],[1.088,1.0133,1.0243,"P"],[1.138,1.0128,1.0239,"P"],[1.242,1.0119,1.0232,"P"],[1.324,1.0112,1.0227,"P"],[1.374,1.0108,1.0223,"P"],[1.45,1.0101,1.0218,"P"],[1.808,1.0069,1.0192,"P"],[1.995,1.0052,1.018,"P"],[2.072,1.0046,1.0176,"P"],[2.123,1.0041,1.0173,"P"],[2.175,1.0037,1.0171,"P"],[2.225,1.0032,1.0167,"P"],[2.286,1.0027,1.0163,"P"],[2.542,1.0007,1.0149,"P"],[2.695,0.9995,1.014,"P"],[2.843,0.9987,1.0131,"P"],[2.903,0.9983,1.0128,"P"],[3.03,0.9988,1.0124,"P"],[3.12,0.9988,0.9988,"P"],[3.121,0.9838,0.9856,"S"],[3.182,0.9455,0.9476,"S"],[3.191,0.9397,0.9419,"S"]],"outOfLimitBuses":[["p1ulv5735","S",0.9397,0.9419,3.191],["p1udm17757","S",0.9455,0.9476,3.182]],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":302.3,"busPu":[0.9979,1.0124]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[119.8,121.53,120.1]}],"profile":{"primary":[[1.0286,1.03],[1.027,1.029],[1.0256,1.0284],[1.0245,1.0284],[1.0225,1.0275],[1.0206,1.027],[1.0195,1.0268],[1.0172,1.0272],[1.0162,1.028],[1.0146,1.0257],[1.0133,1.0249],[1.0124,1.024],[1.0115,1.0232],[1.0108,1.0227],[1.0101,1.0221],[1.0115,1.0115],[1.0069,1.0192],[1.0052,1.018],[1.0045,1.0179],[1.0035,1.0188],[1.0027,1.0168],[1.0088,1.009],[1.0067,1.0185],[1.0004,1.0149],[0.9995,1.014],[0.9993,1.014],[0.9985,1.014],[0.9979,1.018],[0.9974,1.0126],[0.9969,1.0177],[0.9962,1.0174],[0.9956,1.0144],[0.9942,1.0091],[0.9933,1.0171],[0.9922,1.0169],[0.9918,1.0168],[0.9906,1.0075],[0.9899,1.0166],[0.9888,1.0166],[0.9884,0.9935],[0.9881,1.0165],[0.9879,0.988],[1.0165,1.0165],[1.0164,1.0164]],"secondary":[[1.0197,1.0262],[1.0116,1.0255],[1.0071,1.0246],[1.0036,1.0257],[1.0018,1.0227],[0.9969,1.0231],[0.9767,1.0232],[0.9713,1.0232],[0.9774,1.0246],[0.985,1.0221],[0.9778,1.0206],[0.9774,1.0206],[0.9858,1.0195],[0.976,1.0187],[0.9889,1.0159],[0.9987,1.0109],[1.0026,1.0046],[1.0042,1.0048],[0.998,1.0149],[0.9803,1.0142],[0.9914,1.0134],[0.9839,1.0057],[1.0042,1.0044],[0.9935,1.002],[0.9925,0.9972],[0.9717,1.0111],[0.9686,1.0106],[0.9671,1.0113],[0.9565,1.0099],[0.9397,1.009],[0.9801,1.0149],[0.9847,1.0108],[0.9699,1.0076],[0.9728,1.0139],[0.973,1.0145],[0.9687,1.0031],[0.9814,1.0034],[0.9666,1.0035],[0.9629,1.0137],[0.9753,0.988],[0.9773,1.0149],[0.9744,1.0136],[0.964,0.9712],[1.0146,1.0148],[1.0138,1.0147]]},"transformers":{"sumPrimaryKW":9273.5,"sumPrimaryKvar":2550.2,"sumVarLosses":89.9,"maxLoadingPct":242.56,"overloaded":29,"medianPf":0.9697,"pfHistogram":{"<0.90":5,"0.90-0.95":62,"0.95-0.98":198,">=0.98":114},"topByKvar":[[156,75.5,32.1,164.1],[24,74.1,27.7,105.5],[246,53.6,27.2,240.4],[150,54.9,25.8,242.6],[228,62.1,25.1,134.0]]}},"voltVar":{"head":{"kW":9381.9,"kvar":1407.2,"pf":0.9889},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99396,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.95638,"maxPu":1.02627},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99282,"maxPu":1.0124},"homes":{"n":1010,"below":0,"above":0,"minPu":0.95638,"maxPu":1.02507},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.95638,"maxPu":1.01847},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0287,1.03],[1.0274,1.0291],[1.0262,1.0285],[1.0252,1.0285],[1.0233,1.0277],[1.0216,1.0273],[1.0208,1.0272],[1.0187,1.0274],[1.0179,1.0281],[1.0164,1.026],[1.0153,1.0252],[1.0143,1.0246],[1.0134,1.0237],[1.0124,1.0231],[1.0118,1.0226],[1.0138,1.0138],[1.0094,1.0201],[1.008,1.019],[1.0074,1.0189],[1.0063,1.0198],[1.0057,1.0179],[1.0093,1.0094],[1.0096,1.0195],[1.0038,1.0162],[1.003,1.0154],[1.0028,1.0154],[1.0021,1.0154],[1.0018,1.0191],[1.0009,1.0142],[1.0003,1.0188],[0.9994,1.0186],[0.9987,1.0159],[0.9976,1.0108],[0.9969,1.0183],[0.9964,1.0181],[0.996,1.018],[0.9953,1.0093],[0.9952,1.0179],[0.9948,1.0179],[0.9944,0.995],[0.9941,1.0178],[0.994,0.994],[1.0178,1.0178],[1.0177,1.0177]],"secondary":[[1.0213,1.0263],[1.0117,1.0256],[1.0112,1.0248],[1.0059,1.0259],[1.0058,1.0231],[1.0042,1.0234],[0.9825,1.0234],[0.9771,1.0235],[0.9832,1.0247],[0.9907,1.0224],[0.9864,1.0211],[0.9861,1.0213],[0.9918,1.0203],[0.9825,1.0197],[0.9951,1.0165],[1.001,1.0115],[1.0063,1.0083],[1.0048,1.0053],[1.0009,1.0159],[0.9888,1.0152],[0.9946,1.0144],[0.9884,1.0061],[1.0078,1.008],[0.9985,1.0056],[0.9975,0.9981],[0.9809,1.0125],[0.9812,1.012],[0.9817,1.0124],[0.9723,1.0112],[0.9564,1.0117],[0.9851,1.0161],[0.986,1.0123],[0.9825,1.0091],[0.9808,1.0152],[0.9821,1.0157],[0.9724,1.0048],[0.9863,1.0051],[0.9726,1.0093],[0.9686,1.015],[0.9801,0.9906],[0.9833,1.0162],[0.9814,1.0149],[0.9744,0.9803],[1.0159,1.0161],[1.015,1.016]]},"fleetInjectKvar":7.9,"coresInjecting":8,"coresAbsorbing":0,"maxCoreInjectKvar":3.35,"maxCoreAbsorbKvar":-0.0,"maxTransformerLoadingPct":219.49,"overloadedTransformers":22,"worstHomeAsBuiltPu":0.95638,"highestHomeAsBuiltPu":1.02507,"worstHomeCoreKvar":3.35,"iterations":9,"converged":true,"finalStepKvar":0.0034,"deltaVsUnityPf":{"minHomePu":0.00216,"maxHomePu":0.0,"headKvar":-8.0},"nonZeroCoreKvar":{"p1ulv11991":0.45,"p1ulv29755":0.7,"p1ulv42409":1.54,"p1ulv52469":0.97,"p1ulv55597":0.39,"p1ulv56789":0.18,"p1ulv5735":3.35,"p1ulv64828":0.29}},"ceiling":{"head":{"kW":9382.7,"kvar":567.7,"pf":0.9982},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99612,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96646,"maxPu":1.02634},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99348,"maxPu":1.01364},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96646,"maxPu":1.02513},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96646,"maxPu":1.02116},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0287,1.03],[1.0275,1.0292],[1.0263,1.0286],[1.0253,1.0286],[1.0234,1.028],[1.0217,1.0276],[1.0208,1.0276],[1.0188,1.0275],[1.0179,1.0282],[1.0165,1.0264],[1.0153,1.0256],[1.0144,1.0253],[1.0135,1.0242],[1.0125,1.0237],[1.0119,1.0232],[1.0158,1.0159],[1.0096,1.021],[1.0084,1.0202],[1.0077,1.02],[1.0067,1.0208],[1.0061,1.0191],[1.0096,1.0097],[1.0098,1.0206],[1.0044,1.0176],[1.0037,1.0169],[1.0035,1.0169],[1.0028,1.0169],[1.0026,1.0203],[1.0017,1.0159],[1.0012,1.0201],[1.0003,1.0199],[0.9996,1.0175],[0.9986,1.0127],[0.998,1.0196],[0.9975,1.0195],[0.9971,1.0194],[0.9964,1.0111],[0.9963,1.0193],[0.9962,1.0192],[0.9961,0.9997],[0.9993,1.0192],[0.9992,0.9993],[1.0192,1.0192],[1.019,1.019]],"secondary":[[1.0214,1.0263],[1.0118,1.0257],[1.0138,1.0262],[1.0082,1.0261],[1.0092,1.024],[1.0085,1.0245],[0.9877,1.0241],[0.9819,1.0241],[0.9881,1.0248],[0.9959,1.0228],[0.9938,1.0219],[0.9936,1.0226],[0.9972,1.0211],[0.9885,1.0207],[1.0005,1.0179],[1.0031,1.0121],[1.0095,1.0115],[1.0051,1.0057],[1.0012,1.017],[0.9961,1.0164],[0.9974,1.0178],[0.9922,1.012],[1.011,1.0112],[1.0028,1.0088],[0.9982,1.0022],[0.9891,1.014],[0.9912,1.0135],[0.9913,1.0138],[0.9827,1.0141],[0.9665,1.0181],[0.9865,1.0174],[0.987,1.0139],[0.987,1.0107],[0.9827,1.0165],[0.9899,1.0171],[0.9757,1.0067],[0.9874,1.007],[0.9779,1.0157],[0.9725,1.0164],[0.9812,0.9958],[0.9886,1.0176],[0.9867,1.0163],[0.9829,0.9883],[1.0172,1.0175],[1.0164,1.0173]]},"fleetInjectKvar":844.8,"coresInjecting":96,"coresAbsorbing":0,"maxCoreInjectKvar":8.8,"maxCoreAbsorbKvar":-8.8,"maxTransformerLoadingPct":222.51,"overloadedTransformers":23,"worstHomeAsBuiltPu":0.96646,"highestHomeAsBuiltPu":1.02513,"worstHomeCoreKvar":8.8,"deltaVsUnityPf":{"minHomePu":0.01224,"maxHomePu":6e-05,"headKvar":-847.5},"direction":"inject"}},{"key":"rebound.aware.3","scenario":"rebound","policy":"aware","step":3,"clock":"19:45","loadFactor":0.56273,"coreKWTotal":1413.1,"coresCharging":92,"coresDischarging":0,"reproduction":{"minVoltage":[0.96529,0.96529],"maxVoltage":[1.02502,1.02502],"maxLoading":[99.5,99.5],"feederMW":[9.1558,9.1559],"voltageViolations":[0,0],"overloaded":[0,0],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":9146.5,"kvar":1394.9,"pf":0.9886},"reactiveBudget":{"sourceKW":9146.5,"sourceKvar":1394.9,"pf":0.9886,"homeLoadKW":7472.3,"homeLoadKvar":1564.1,"coreKW":1413.1,"coreKvar":-0.0,"lineLossKW":164.4,"lineNetKvar":60.2,"transformerLossKW":96.6,"transformerKvar":75.3,"capacitorKvar":-304.6,"closureKW":0.03,"closureKvar":-0.003},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99487,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96955,"maxPu":1.02629},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99451,"maxPu":1.0131},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96955,"maxPu":1.02508},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96955,"maxPu":1.01838},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv42409","label":"Home 0668","district":"West Ridge","core":true,"coreKW":17.432,"minPu":0.96955,"maxPu":0.96997,"vllPu":0.97048,"distanceKm":4.001,"transformer":"tr(r:p1udt10531-p1udt10531lv)","transformerIndex":171,"transformerKva":75.0,"transformerLoadingPct":70.8,"transformerKW":52.6,"transformerKvar":7.4,"coordinates":[-97.80635,30.42684]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.997,"transformerLvPu":0.9923,"homePu":0.9695,"dropPrimaryPu":0.033,"dropTransformerPu":0.0047,"dropSecondaryPu":0.0228,"primaryTapBus":"p1udt10531","transformerLvBus":"p1udt10531lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0288,1.0293,"P"],[0.145,1.0281,1.0289,"P"],[0.186,1.0275,1.0286,"P"],[0.269,1.0264,1.0281,"P"],[0.344,1.0255,1.0277,"P"],[0.412,1.0246,1.0274,"P"],[0.48,1.0237,1.0271,"P"],[0.564,1.0225,1.0267,"P"],[0.635,1.0215,1.0265,"P"],[0.706,1.0206,1.0262,"P"],[0.776,1.0196,1.0261,"P"],[0.854,1.0185,1.0261,"P"],[0.923,1.0175,1.0261,"P"],[0.974,1.0171,1.0258,"P"],[1.038,1.0165,1.0253,"P"],[1.088,1.016,1.025,"P"],[1.184,1.0151,1.0245,"P"],[1.242,1.0146,1.0241,"P"],[1.324,1.0138,1.0236,"P"],[1.374,1.0134,1.0233,"P"],[1.45,1.0128,1.0228,"P"],[1.808,1.0105,1.0207,"P"],[1.995,1.0093,1.0197,"P"],[2.072,1.0087,1.0193,"P"],[2.123,1.0083,1.019,"P"],[2.175,1.0079,1.0188,"P"],[2.225,1.0075,1.0185,"P"],[2.286,1.0071,1.0182,"P"],[2.542,1.0056,1.0169,"P"],[2.695,1.0047,1.0162,"P"],[2.843,1.0039,1.0155,"P"],[2.903,1.0037,1.0152,"P"],[3.03,1.003,1.0147,"P"],[3.133,1.0024,1.0143,"P"],[3.19,1.0021,1.014,"P"],[3.281,1.0012,1.0012,"P"],[3.346,1.0005,1.0005,"P"],[3.41,1.0,1.0,"P"],[3.48,0.9994,0.9994,"P"],[3.542,0.9989,0.9989,"P"],[3.612,0.9985,0.9985,"P"],[3.708,0.9979,0.9979,"P"],[3.821,0.9974,0.9974,"P"],[3.892,0.9972,0.9972,"P"],[3.954,0.997,0.997,"P"],[3.955,0.9923,0.9927,"S"],[3.965,0.9888,0.9892,"S"],[3.984,0.9783,0.9787,"S"],[4.001,0.9695,0.97,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":304.6,"busPu":[1.0037,1.0149]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.56,121.82,120.44]}],"profile":{"primary":[[1.0288,1.03],[1.0275,1.0291],[1.0263,1.0286],[1.0254,1.0285],[1.0236,1.0277],[1.022,1.0273],[1.0212,1.0272],[1.0192,1.0274],[1.0184,1.0282],[1.017,1.0263],[1.016,1.0256],[1.0151,1.0248],[1.0142,1.0241],[1.0133,1.0236],[1.0128,1.0231],[1.0141,1.0141],[1.0105,1.0207],[1.0092,1.0197],[1.0086,1.0196],[1.0077,1.0204],[1.0071,1.0186],[1.0102,1.0104],[1.0107,1.0202],[1.0054,1.0169],[1.0047,1.0162],[1.0045,1.0162],[1.0038,1.0162],[1.0036,1.0198],[1.0027,1.0151],[1.0021,1.0196],[1.0012,1.0194],[1.0005,1.0168],[0.9994,1.0117],[0.9987,1.0191],[0.9983,1.019],[0.9979,1.0189],[0.9972,1.0102],[0.9967,1.0187],[0.9957,1.0187],[0.9953,0.9968],[0.995,1.0187],[0.9949,0.9949],[1.0186,1.0186],[1.0185,1.0185]],"secondary":[[1.0213,1.0263],[1.0117,1.0256],[1.011,1.0248],[1.006,1.0259],[1.0056,1.0231],[1.0081,1.0233],[0.9817,1.0234],[0.9761,1.0238],[0.9825,1.0248],[0.9904,1.0226],[0.9889,1.0214],[0.9898,1.0213],[0.9919,1.0204],[0.9826,1.0197],[0.9952,1.0165],[1.0013,1.0115],[1.0069,1.0089],[1.006,1.0066],[1.0021,1.0166],[0.9892,1.0159],[0.9954,1.0151],[0.992,1.0071],[1.0085,1.0087],[0.9994,1.0063],[0.9984,0.9997],[0.9833,1.0133],[0.989,1.0128],[0.9905,1.0131],[0.9861,1.0121],[0.9795,1.013],[0.9867,1.0168],[0.9879,1.0132],[0.9842,1.01],[0.9837,1.0159],[0.9828,1.0166],[0.9743,1.0057],[0.9881,1.006],[0.9736,1.0119],[0.9695,1.0159],[0.9819,0.9915],[0.9843,1.0171],[0.9823,1.0158],[0.9747,0.9808],[1.0167,1.017],[1.0159,1.0168]]},"transformers":{"sumPrimaryKW":9039.1,"sumPrimaryKvar":1652.3,"sumVarLosses":75.3,"maxLoadingPct":95.71,"overloaded":0,"medianPf":0.9806,"pfHistogram":{"<0.90":0,"0.90-0.95":3,"0.95-0.98":182,">=0.98":194},"topByKvar":[[63,41.7,12.7,58.1],[239,58.1,12.3,79.2],[10,37.3,12.1,52.3],[56,35.0,10.9,48.9],[50,41.6,10.5,57.3]]}},"asBuilt":{"head":{"kW":9155.8,"kvar":2168.0,"pf":0.9731},"reactiveBudget":{"sourceKW":9155.8,"sourceKvar":2168.0,"pf":0.9731,"homeLoadKW":7472.1,"homeLoadKvar":1564.1,"coreKW":1413.1,"coreKvar":762.7,"lineLossKW":172.7,"lineNetKvar":65.0,"transformerLossKW":97.9,"transformerKvar":79.7,"capacitorKvar":-303.5,"closureKW":-0.06,"closureKvar":-0.004},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99004,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96529,"maxPu":1.02622},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99138,"maxPu":1.01216},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96529,"maxPu":1.02502},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96529,"maxPu":1.01576},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv42409","label":"Home 0668","district":"West Ridge","core":true,"coreKW":17.432,"minPu":0.96529,"maxPu":0.96626,"vllPu":0.96649,"distanceKm":4.001,"transformer":"tr(r:p1udt10531-p1udt10531lv)","transformerIndex":171,"transformerKva":75.0,"transformerLoadingPct":73.7,"transformerKW":52.7,"transformerKvar":16.9,"coordinates":[-97.80635,30.42684]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.9964,"transformerLvPu":0.9897,"homePu":0.9653,"dropPrimaryPu":0.0336,"dropTransformerPu":0.0067,"dropSecondaryPu":0.0244,"primaryTapBus":"p1udt10531","transformerLvBus":"p1udt10531lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0287,1.0293,"P"],[0.127,1.0281,1.0289,"P"],[0.185,1.0272,1.0285,"P"],[0.269,1.0259,1.0279,"P"],[0.344,1.0249,1.0275,"P"],[0.412,1.0239,1.0272,"P"],[0.48,1.0229,1.0269,"P"],[0.513,1.0223,1.0266,"P"],[0.564,1.0216,1.0265,"P"],[0.595,1.0211,1.0264,"P"],[0.635,1.0205,1.0262,"P"],[0.706,1.0193,1.0259,"P"],[0.736,1.0188,1.0259,"P"],[0.776,1.0182,1.0258,"P"],[0.854,1.0169,1.0258,"P"],[0.923,1.0158,1.0258,"P"],[0.974,1.0153,1.0255,"P"],[1.038,1.0147,1.025,"P"],[1.088,1.0141,1.0247,"P"],[1.184,1.0133,1.0241,"P"],[1.242,1.0128,1.0237,"P"],[1.324,1.0122,1.0232,"P"],[1.374,1.0118,1.0228,"P"],[1.45,1.0111,1.0224,"P"],[1.808,1.0082,1.0199,"P"],[1.995,1.0067,1.0188,"P"],[2.072,1.0061,1.0184,"P"],[2.123,1.0057,1.0181,"P"],[2.175,1.0053,1.0179,"P"],[2.225,1.0049,1.0176,"P"],[2.286,1.0044,1.0172,"P"],[2.542,1.0026,1.0159,"P"],[2.695,1.0015,1.015,"P"],[2.843,1.0008,1.0142,"P"],[2.903,1.0005,1.0139,"P"],[3.03,1.001,1.0134,"P"],[3.133,1.0015,1.013,"P"],[3.19,1.0018,1.0128,"P"],[3.281,1.0008,1.0008,"P"],[3.346,1.0002,1.0002,"P"],[3.41,0.9996,0.9996,"P"],[3.48,0.999,0.999,"P"],[3.542,0.9985,0.9985,"P"],[3.612,0.998,0.998,"P"],[3.708,0.9974,0.9974,"P"],[3.821,0.9968,0.9968,"P"],[3.892,0.9966,0.9966,"P"],[3.954,0.9964,0.9964,"P"],[3.955,0.9897,0.9906,"S"],[3.965,0.9859,0.9868,"S"],[3.984,0.9747,0.9756,"S"],[4.001,0.9653,0.9663,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":303.5,"busPu":[1.0,1.0136]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.05,121.67,120.42]}],"profile":{"primary":[[1.0286,1.03],[1.0272,1.029],[1.0258,1.0285],[1.0248,1.0284],[1.0228,1.0275],[1.021,1.0269],[1.02,1.0268],[1.0178,1.0273],[1.0168,1.0281],[1.0153,1.0261],[1.0141,1.0252],[1.0132,1.0244],[1.0125,1.0237],[1.0118,1.0232],[1.0111,1.0226],[1.0121,1.0122],[1.0082,1.0199],[1.0067,1.0188],[1.0061,1.0187],[1.0051,1.0196],[1.0044,1.0177],[1.0102,1.0104],[1.008,1.0193],[1.0024,1.0159],[1.0015,1.015],[1.0013,1.015],[1.0006,1.015],[1.0,1.0189],[0.9995,1.0138],[0.999,1.0186],[0.9983,1.0184],[0.9977,1.0155],[0.9963,1.0103],[0.9954,1.0181],[0.9943,1.018],[0.9939,1.0178],[0.9927,1.0087],[0.992,1.0177],[0.9909,1.0177],[0.9905,0.9962],[0.9902,1.0176],[0.99,0.9901],[1.0176,1.0176],[1.0175,1.0175]],"secondary":[[1.0197,1.0262],[1.0116,1.0255],[1.0068,1.0245],[1.0036,1.0256],[1.0015,1.0228],[1.0068,1.023],[0.9756,1.0233],[0.9703,1.0235],[0.9766,1.0247],[0.9844,1.0224],[0.9812,1.021],[0.9822,1.0205],[0.9862,1.02],[0.9765,1.0186],[0.9892,1.0159],[0.9993,1.0109],[1.0039,1.0059],[1.0061,1.0066],[0.9996,1.0157],[0.9815,1.015],[0.9926,1.0142],[0.989,1.0071],[1.0055,1.0057],[0.9954,1.0033],[0.9944,0.9997],[0.9758,1.0121],[0.979,1.0116],[0.985,1.0122],[0.9809,1.0108],[0.9715,1.0101],[0.9826,1.0159],[0.9875,1.0119],[0.976,1.0087],[0.9799,1.0149],[0.9748,1.0155],[0.9714,1.0042],[0.9835,1.0045],[0.9687,1.0084],[0.9653,1.0148],[0.9774,0.9908],[0.9794,1.0161],[0.9764,1.0147],[0.9657,0.973],[1.0157,1.016],[1.0149,1.0158]]},"transformers":{"sumPrimaryKW":9045.1,"sumPrimaryKvar":2420.6,"sumVarLosses":79.7,"maxLoadingPct":99.5,"overloaded":0,"medianPf":0.9699,"pfHistogram":{"<0.90":3,"0.90-0.95":61,"0.95-0.98":201,">=0.98":114},"topByKvar":[[24,69.7,25.3,98.9],[239,58.2,21.8,82.9],[26,45.1,19.1,97.9],[9,46.8,19.0,67.3],[125,43.9,18.9,95.6]]}},"voltVar":{"head":{"kW":9146.4,"kvar":1392.5,"pf":0.9886},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99491,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.97013,"maxPu":1.02629},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99456,"maxPu":1.01308},"homes":{"n":1010,"below":0,"above":0,"minPu":0.97013,"maxPu":1.02508},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.97013,"maxPu":1.01838},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0288,1.03],[1.0275,1.0291],[1.0263,1.0286],[1.0254,1.0285],[1.0236,1.0277],[1.022,1.0273],[1.0212,1.0272],[1.0192,1.0274],[1.0185,1.0282],[1.017,1.0263],[1.016,1.0255],[1.0151,1.0247],[1.0142,1.0241],[1.0134,1.0236],[1.0128,1.0231],[1.0141,1.0141],[1.0105,1.0206],[1.0093,1.0197],[1.0087,1.0195],[1.0077,1.0204],[1.0072,1.0186],[1.0103,1.0104],[1.0107,1.0201],[1.0054,1.0169],[1.0047,1.0162],[1.0045,1.0162],[1.0038,1.0162],[1.0036,1.0198],[1.0028,1.0151],[1.0022,1.0195],[1.0012,1.0193],[1.0006,1.0168],[0.9995,1.0117],[0.9988,1.0191],[0.9983,1.0189],[0.9979,1.0188],[0.9972,1.0101],[0.9968,1.0187],[0.9957,1.0187],[0.9953,0.9969],[0.995,1.0187],[0.9949,0.995],[1.0186,1.0186],[1.0185,1.0185]],"secondary":[[1.0213,1.0263],[1.0117,1.0256],[1.011,1.0248],[1.006,1.0259],[1.0056,1.0231],[1.0081,1.0233],[0.9817,1.0234],[0.9763,1.0238],[0.9825,1.0248],[0.9904,1.0226],[0.9889,1.0213],[0.9898,1.0213],[0.9919,1.0204],[0.9826,1.0197],[0.9952,1.0165],[1.0013,1.0115],[1.0069,1.0089],[1.0061,1.0066],[1.0022,1.0165],[0.9892,1.0159],[0.9954,1.0151],[0.9921,1.0071],[1.0085,1.0087],[0.9994,1.0063],[0.9984,0.9998],[0.9833,1.0133],[0.989,1.0128],[0.9906,1.0131],[0.9861,1.0121],[0.9795,1.013],[0.9867,1.0168],[0.9879,1.0132],[0.9842,1.01],[0.9838,1.0159],[0.9828,1.0165],[0.9743,1.0057],[0.9882,1.006],[0.9736,1.0118],[0.9701,1.0158],[0.982,0.9915],[0.9843,1.0171],[0.9824,1.0157],[0.975,0.9811],[1.0167,1.017],[1.0159,1.0168]]},"fleetInjectKvar":2.3,"coresInjecting":3,"coresAbsorbing":0,"maxCoreInjectKvar":1.31,"maxCoreAbsorbKvar":-0.0,"maxTransformerLoadingPct":95.71,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.97013,"highestHomeAsBuiltPu":1.02508,"worstHomeCoreKvar":1.31,"iterations":8,"converged":true,"finalStepKvar":0.0035,"deltaVsUnityPf":{"minHomePu":0.00058,"maxHomePu":0.0,"headKvar":-2.4},"nonZeroCoreKvar":{"p1ulv29755":0.61,"p1ulv42409":1.31,"p1ulv64828":0.41}},"ceiling":{"head":{"kW":9147.3,"kvar":547.7,"pf":0.9982},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99807,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.97411,"maxPu":1.02635},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99525,"maxPu":1.01426},"homes":{"n":1010,"below":0,"above":0,"minPu":0.97411,"maxPu":1.02515},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.97411,"maxPu":1.02107},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0288,1.03],[1.0276,1.0292],[1.0265,1.0287],[1.0255,1.0286],[1.0237,1.0279],[1.0221,1.0275],[1.0212,1.0276],[1.0193,1.0275],[1.0185,1.0283],[1.0171,1.0267],[1.0161,1.0259],[1.0152,1.0252],[1.0143,1.0246],[1.0135,1.0241],[1.0129,1.0236],[1.0162,1.0162],[1.0108,1.0216],[1.0097,1.0207],[1.0091,1.0206],[1.0082,1.0214],[1.0076,1.0197],[1.0106,1.0107],[1.011,1.0212],[1.006,1.0183],[1.0054,1.0176],[1.0052,1.0176],[1.0046,1.0176],[1.0045,1.021],[1.0036,1.0167],[1.0031,1.0207],[1.0022,1.0206],[1.0016,1.0183],[1.0005,1.0135],[0.9999,1.0203],[0.9995,1.0202],[0.9991,1.0201],[0.9984,1.0119],[0.9983,1.02],[0.9981,1.02],[0.9981,1.0008],[1.0004,1.02],[1.0003,1.0004],[1.0199,1.0199],[1.0198,1.0198]],"secondary":[[1.0214,1.0263],[1.0118,1.0257],[1.0138,1.0262],[1.0082,1.0261],[1.009,1.0253],[1.0084,1.0244],[0.9868,1.024],[0.981,1.0241],[0.9875,1.0249],[0.9956,1.023],[0.9963,1.0219],[0.9973,1.0232],[0.9974,1.0211],[0.9886,1.0206],[1.0006,1.0178],[1.0034,1.0125],[1.0102,1.0123],[1.0064,1.007],[1.0026,1.0176],[0.9967,1.017],[0.9983,1.0185],[0.9959,1.0127],[1.0118,1.0119],[1.0038,1.0096],[0.9999,1.0032],[0.9915,1.0147],[0.993,1.0142],[0.9968,1.0179],[0.9929,1.0151],[0.989,1.0193],[0.9883,1.018],[0.9889,1.0147],[0.989,1.0115],[0.9847,1.0172],[0.991,1.0178],[0.9776,1.0075],[0.9894,1.0078],[0.979,1.0183],[0.9741,1.0171],[0.9832,0.9969],[0.9897,1.0184],[0.9878,1.0171],[0.9837,0.9891],[1.018,1.0183],[1.0172,1.0181]]},"fleetInjectKvar":844.8,"coresInjecting":96,"coresAbsorbing":0,"maxCoreInjectKvar":8.8,"maxCoreAbsorbKvar":-8.8,"maxTransformerLoadingPct":104.84,"overloadedTransformers":4,"worstHomeAsBuiltPu":0.97411,"highestHomeAsBuiltPu":1.02515,"worstHomeCoreKvar":8.8,"deltaVsUnityPf":{"minHomePu":0.00456,"maxHomePu":7e-05,"headKvar":-847.2},"direction":"inject"}},{"key":"rebound.naive.6","scenario":"rebound","policy":"naive","step":6,"clock":"20:00","loadFactor":0.568,"coreKWTotal":1632.0,"coresCharging":96,"coresDischarging":0,"reproduction":{"minVoltage":[0.93928,0.93929],"maxVoltage":[1.02497,1.02497],"maxLoading":[243.36,243.36],"feederMW":[9.4677,9.4676],"voltageViolations":[1,1],"overloaded":[29,29],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":9455.1,"kvar":1433.4,"pf":0.9887},"reactiveBudget":{"sourceKW":9455.1,"sourceKvar":1433.4,"pf":0.9887,"homeLoadKW":7542.3,"homeLoadKvar":1578.7,"coreKW":1632.0,"coreKvar":-0.0,"lineLossKW":180.8,"lineNetKvar":73.8,"transformerLossKW":100.0,"transformerKvar":84.6,"capacitorKvar":-303.7,"closureKW":0.044,"closureKvar":0.001},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99348,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.95378,"maxPu":1.02625},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99241,"maxPu":1.0123},"homes":{"n":1010,"below":0,"above":0,"minPu":0.95378,"maxPu":1.02503},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.95378,"maxPu":1.01842},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv5735","label":"Home 0111","district":"Cedar Grove","core":true,"coreKW":17.0,"minPu":0.95378,"maxPu":0.95426,"vllPu":0.95472,"distanceKm":3.191,"transformer":"tr(r:p1udt5084-p1udt5084lv)","transformerIndex":91,"transformerKva":50.0,"transformerLoadingPct":126.8,"transformerKW":63.2,"transformerKvar":5.2,"coordinates":[-97.802808,30.421006]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0039,"transformerLvPu":0.9949,"homePu":0.9538,"dropPrimaryPu":0.0261,"dropTransformerPu":0.009,"dropSecondaryPu":0.0412,"primaryTapBus":"p1udt5084","transformerLvBus":"p1udt5084lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0288,1.0293,"P"],[0.145,1.028,1.0289,"P"],[0.186,1.0274,1.0285,"P"],[0.269,1.0262,1.028,"P"],[0.344,1.0253,1.0276,"P"],[0.412,1.0243,1.0272,"P"],[0.48,1.0233,1.0269,"P"],[0.511,1.0228,1.0267,"P"],[0.564,1.0221,1.0265,"P"],[0.597,1.0215,1.0263,"P"],[0.635,1.021,1.0262,"P"],[0.706,1.02,1.0259,"P"],[0.776,1.019,1.0258,"P"],[0.854,1.0178,1.0258,"P"],[0.923,1.0168,1.0258,"P"],[0.974,1.0163,1.0254,"P"],[1.038,1.0156,1.025,"P"],[1.088,1.0151,1.0246,"P"],[1.184,1.0142,1.0241,"P"],[1.242,1.0136,1.0237,"P"],[1.324,1.0128,1.0231,"P"],[1.374,1.0123,1.0228,"P"],[1.45,1.0116,1.0223,"P"],[1.808,1.0091,1.02,"P"],[1.995,1.0078,1.019,"P"],[2.072,1.0071,1.0186,"P"],[2.123,1.0067,1.0183,"P"],[2.175,1.0063,1.0181,"P"],[2.225,1.0058,1.0177,"P"],[2.286,1.0054,1.0174,"P"],[2.542,1.0037,1.0161,"P"],[2.695,1.0027,1.0153,"P"],[2.843,1.0019,1.0146,"P"],[2.903,1.0016,1.0142,"P"],[3.03,1.0009,1.0138,"P"],[3.076,1.004,1.004,"P"],[3.121,0.9949,0.9953,"S"],[3.182,0.9591,0.9596,"S"],[3.191,0.9538,0.9543,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":303.7,"busPu":[1.0016,1.0139]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.4,121.71,120.19]}],"profile":{"primary":[[1.0287,1.03],[1.0274,1.0291],[1.0262,1.0285],[1.0252,1.0285],[1.0233,1.0277],[1.0215,1.0273],[1.0207,1.0272],[1.0186,1.0273],[1.0178,1.0281],[1.0163,1.026],[1.0151,1.0252],[1.0141,1.0245],[1.0132,1.0237],[1.0122,1.0231],[1.0116,1.0226],[1.0136,1.0136],[1.0091,1.02],[1.0077,1.019],[1.0071,1.0189],[1.006,1.0198],[1.0054,1.0179],[1.009,1.0092],[1.0093,1.0195],[1.0035,1.0161],[1.0027,1.0153],[1.0025,1.0153],[1.0017,1.0153],[1.0015,1.0191],[1.0005,1.0141],[0.9999,1.0188],[0.999,1.0186],[0.9983,1.0158],[0.9972,1.0107],[0.9965,1.0183],[0.996,1.0181],[0.9956,1.018],[0.9949,1.0092],[0.9947,1.0179],[0.9943,1.0178],[0.9939,0.9946],[0.9936,1.0178],[0.9935,0.9936],[1.0177,1.0177],[1.0176,1.0176]],"secondary":[[1.0213,1.0262],[1.0115,1.0256],[1.0111,1.0247],[1.0057,1.0259],[1.0057,1.023],[1.0041,1.0233],[0.9824,1.0233],[0.9767,1.0235],[0.983,1.0247],[0.9905,1.0224],[0.9862,1.021],[0.9859,1.0213],[0.9915,1.0202],[0.9822,1.0196],[0.9949,1.0164],[1.0007,1.0114],[1.006,1.008],[1.0045,1.0051],[1.0005,1.0158],[0.9885,1.0152],[0.9943,1.0143],[0.9881,1.0059],[1.0076,1.0077],[0.9981,1.0053],[0.9971,0.9977],[0.9804,1.0124],[0.9808,1.0119],[0.9803,1.0123],[0.9708,1.0111],[0.9538,1.0116],[0.9847,1.016],[0.9855,1.0122],[0.982,1.009],[0.9803,1.0151],[0.9816,1.0157],[0.9718,1.0047],[0.9858,1.005],[0.972,1.0092],[0.9675,1.0149],[0.9795,0.9901],[0.9828,1.0162],[0.9808,1.0148],[0.9735,0.9796],[1.0158,1.0161],[1.015,1.0159]]},"transformers":{"sumPrimaryKW":9336.7,"sumPrimaryKvar":1677.5,"sumVarLosses":84.6,"maxLoadingPct":220.98,"overloaded":23,"medianPf":0.9808,"pfHistogram":{"<0.90":0,"0.90-0.95":3,"0.95-0.98":179,">=0.98":197},"topByKvar":[[63,42.1,12.9,58.7],[239,58.0,12.4,79.1],[10,37.6,12.3,52.8],[56,35.3,11.0,49.3],[50,42.0,10.6,57.8]]}},"asBuilt":{"head":{"kW":9467.7,"kvar":2328.9,"pf":0.9711},"reactiveBudget":{"sourceKW":9467.7,"sourceKvar":2328.9,"pf":0.9711,"homeLoadKW":7542.2,"homeLoadKvar":1578.7,"coreKW":1632.0,"coreKvar":880.9,"lineLossKW":191.5,"lineNetKvar":80.4,"transformerLossKW":102.0,"transformerKvar":91.1,"capacitorKvar":-302.1,"closureKW":-0.01,"closureKvar":0.005},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.98763,"maxPu":1.03},"secondary":{"n":1888,"below":2,"above":0,"minPu":0.93928,"maxPu":1.02618},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.989,"maxPu":1.01117},"homes":{"n":1010,"below":1,"above":0,"minPu":0.93928,"maxPu":1.02497},"coreHomes":{"n":96,"below":1,"above":0,"minPu":0.93928,"maxPu":1.01585},"allBuses":{"n":2911,"below":2,"above":0}},"worstHome":{"bus":"p1ulv5735","label":"Home 0111","district":"Cedar Grove","core":true,"coreKW":17.0,"minPu":0.93928,"maxPu":0.94142,"vllPu":0.94105,"distanceKm":3.191,"transformer":"tr(r:p1udt5084-p1udt5084lv)","transformerIndex":91,"transformerKva":50.0,"transformerLoadingPct":135.6,"transformerKW":63.5,"transformerKvar":23.8,"coordinates":[-97.802808,30.421006]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.9985,"transformerLvPu":0.9835,"homePu":0.9393,"dropPrimaryPu":0.0315,"dropTransformerPu":0.015,"dropSecondaryPu":0.0442,"primaryTapBus":"p1udt5084","transformerLvBus":"p1udt5084lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0286,1.0292,"P"],[0.127,1.028,1.0289,"P"],[0.185,1.0271,1.0284,"P"],[0.269,1.0257,1.0278,"P"],[0.344,1.0246,1.0274,"P"],[0.412,1.0235,1.027,"P"],[0.48,1.0225,1.0266,"P"],[0.513,1.0219,1.0264,"P"],[0.564,1.0212,1.0262,"P"],[0.595,1.0206,1.0261,"P"],[0.635,1.02,1.0259,"P"],[0.706,1.0187,1.0256,"P"],[0.738,1.0181,1.0255,"P"],[0.776,1.0175,1.0255,"P"],[0.854,1.0162,1.0254,"P"],[0.923,1.0151,1.0254,"P"],[0.974,1.0145,1.025,"P"],[1.038,1.0138,1.0246,"P"],[1.088,1.0132,1.0242,"P"],[1.137,1.0127,1.0239,"P"],[1.242,1.0118,1.0232,"P"],[1.324,1.0111,1.0226,"P"],[1.374,1.0107,1.0222,"P"],[1.45,1.01,1.0217,"P"],[1.808,1.0067,1.0191,"P"],[1.995,1.0051,1.0179,"P"],[2.072,1.0044,1.0175,"P"],[2.123,1.004,1.0172,"P"],[2.175,1.0035,1.0169,"P"],[2.225,1.0031,1.0166,"P"],[2.286,1.0026,1.0162,"P"],[2.542,1.0005,1.0148,"P"],[2.695,0.9993,1.0139,"P"],[2.843,0.9984,1.013,"P"],[2.903,0.9981,1.0126,"P"],[3.03,0.9985,1.0122,"P"],[3.12,0.9985,0.9985,"P"],[3.121,0.9835,0.9854,"S"],[3.182,0.945,0.9471,"S"],[3.191,0.9393,0.9414,"S"]],"outOfLimitBuses":[["p1ulv5735","S",0.9393,0.9414,3.191],["p1udm17757","S",0.945,0.9471,3.182]],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":302.1,"busPu":[0.9977,1.0123]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[119.77,121.51,120.08]}],"profile":{"primary":[[1.0286,1.03],[1.027,1.029],[1.0256,1.0284],[1.0245,1.0284],[1.0224,1.0275],[1.0205,1.027],[1.0195,1.0268],[1.0171,1.0272],[1.0161,1.028],[1.0144,1.0257],[1.0132,1.0248],[1.0122,1.0239],[1.0114,1.0232],[1.0106,1.0226],[1.0099,1.022],[1.0113,1.0114],[1.0067,1.0191],[1.005,1.0179],[1.0044,1.0178],[1.0033,1.0187],[1.0026,1.0167],[1.0086,1.0088],[1.0065,1.0184],[1.0002,1.0148],[0.9993,1.0139],[0.9991,1.0139],[0.9983,1.0139],[0.9977,1.0179],[0.9972,1.0125],[0.9967,1.0175],[0.996,1.0173],[0.9954,1.0142],[0.9939,1.0089],[0.9931,1.017],[0.992,1.0168],[0.9915,1.0166],[0.9903,1.0073],[0.9896,1.0165],[0.9885,1.0165],[0.9881,0.9932],[0.9878,1.0164],[0.9876,0.9877],[1.0164,1.0164],[1.0163,1.0163]],"secondary":[[1.0197,1.0262],[1.0115,1.0255],[1.007,1.0245],[1.0034,1.0256],[1.0017,1.0227],[0.9968,1.023],[0.9765,1.0232],[0.9711,1.0232],[0.9772,1.0246],[0.9848,1.022],[0.9776,1.0205],[0.9772,1.0205],[0.9855,1.0194],[0.9757,1.0186],[0.9887,1.0157],[0.9984,1.0108],[1.0024,1.0044],[1.004,1.0046],[0.9978,1.0147],[0.9801,1.014],[0.9912,1.0132],[0.9837,1.0055],[1.004,1.0042],[0.9933,1.0018],[0.9922,0.9969],[0.9713,1.011],[0.9683,1.0105],[0.9667,1.0111],[0.9562,1.0097],[0.9393,1.0088],[0.9798,1.0148],[0.9843,1.0106],[0.9696,1.0074],[0.9724,1.0138],[0.9726,1.0144],[0.9682,1.0029],[0.981,1.0032],[0.9661,1.0034],[0.9625,1.0136],[0.9748,0.9877],[0.9769,1.0148],[0.974,1.0135],[0.9636,0.9708],[1.0145,1.0147],[1.0136,1.0146]]},"transformers":{"sumPrimaryKW":9344.6,"sumPrimaryKvar":2566.2,"sumVarLosses":91.1,"maxLoadingPct":243.36,"overloaded":29,"medianPf":0.9699,"pfHistogram":{"<0.90":5,"0.90-0.95":62,"0.95-0.98":198,">=0.98":114},"topByKvar":[[156,75.8,32.1,164.6],[24,74.5,27.8,106.0],[246,53.8,27.3,241.2],[150,55.1,25.9,243.4],[228,62.4,25.2,134.5]]}},"voltVar":{"head":{"kW":9454.9,"kvar":1425.0,"pf":0.9888},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99366,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.95598,"maxPu":1.02625},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99251,"maxPu":1.01222},"homes":{"n":1010,"below":0,"above":0,"minPu":0.95598,"maxPu":1.02503},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.95598,"maxPu":1.01842},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0287,1.03],[1.0274,1.0291],[1.0262,1.0285],[1.0252,1.0285],[1.0233,1.0277],[1.0216,1.0273],[1.0207,1.0272],[1.0186,1.0273],[1.0178,1.0281],[1.0163,1.026],[1.0152,1.0252],[1.0142,1.0245],[1.0132,1.0236],[1.0123,1.0231],[1.0117,1.0225],[1.0136,1.0137],[1.0092,1.02],[1.0078,1.0189],[1.0072,1.0188],[1.0061,1.0197],[1.0055,1.0178],[1.0091,1.0093],[1.0094,1.0194],[1.0036,1.016],[1.0028,1.0152],[1.0026,1.0152],[1.0018,1.0152],[1.0016,1.019],[1.0007,1.014],[1.0,1.0187],[0.9991,1.0185],[0.9984,1.0157],[0.9973,1.0106],[0.9966,1.0182],[0.9961,1.018],[0.9957,1.0179],[0.995,1.0091],[0.9949,1.0178],[0.9945,1.0177],[0.9941,0.9947],[0.9938,1.0177],[0.9937,0.9937],[1.0177,1.0177],[1.0176,1.0176]],"secondary":[[1.0213,1.0262],[1.0115,1.0256],[1.0111,1.0247],[1.0057,1.0259],[1.0057,1.023],[1.0041,1.0233],[0.9824,1.0233],[0.9769,1.0235],[0.983,1.0247],[0.9905,1.0223],[0.9862,1.021],[0.9859,1.0213],[0.9915,1.0202],[0.9823,1.0196],[0.9949,1.0164],[1.0007,1.0114],[1.0061,1.0081],[1.0046,1.0051],[1.0006,1.0158],[0.9886,1.0151],[0.9943,1.0143],[0.9881,1.006],[1.0076,1.0078],[0.9982,1.0054],[0.9972,0.9978],[0.9806,1.0123],[0.9809,1.0118],[0.9814,1.0122],[0.972,1.011],[0.956,1.0116],[0.9848,1.016],[0.9856,1.0121],[0.9822,1.0089],[0.9805,1.015],[0.9818,1.0156],[0.972,1.0046],[0.9859,1.0049],[0.9721,1.0091],[0.9682,1.0149],[0.9796,0.9902],[0.9829,1.0161],[0.981,1.0148],[0.974,0.98],[1.0157,1.016],[1.0149,1.0158]]},"fleetInjectKvar":8.2,"coresInjecting":8,"coresAbsorbing":0,"maxCoreInjectKvar":3.4,"maxCoreAbsorbKvar":-0.0,"maxTransformerLoadingPct":220.23,"overloadedTransformers":23,"worstHomeAsBuiltPu":0.95598,"highestHomeAsBuiltPu":1.02503,"worstHomeCoreKvar":3.4,"iterations":9,"converged":true,"finalStepKvar":0.0035,"deltaVsUnityPf":{"minHomePu":0.0022,"maxHomePu":0.0,"headKvar":-8.4},"nonZeroCoreKvar":{"p1ulv11991":0.49,"p1ulv29755":0.75,"p1ulv42409":1.59,"p1ulv52469":1.01,"p1ulv55597":0.43,"p1ulv56789":0.22,"p1ulv5735":3.4,"p1ulv64828":0.32}},"ceiling":{"head":{"kW":9455.6,"kvar":585.8,"pf":0.9981},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99582,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96604,"maxPu":1.02631},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99315,"maxPu":1.01346},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96604,"maxPu":1.0251},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96604,"maxPu":1.02111},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0287,1.03],[1.0274,1.0291],[1.0263,1.0286],[1.0252,1.0286],[1.0233,1.0279],[1.0216,1.0276],[1.0207,1.0276],[1.0187,1.0275],[1.0178,1.0282],[1.0163,1.0264],[1.0152,1.0256],[1.0142,1.0252],[1.0133,1.0242],[1.0124,1.0236],[1.0118,1.0231],[1.0157,1.0157],[1.0095,1.0209],[1.0082,1.02],[1.0075,1.0199],[1.0065,1.0207],[1.0059,1.019],[1.0094,1.0096],[1.0097,1.0205],[1.0041,1.0174],[1.0034,1.0167],[1.0032,1.0168],[1.0026,1.0167],[1.0024,1.0202],[1.0015,1.0157],[1.0009,1.02],[1.0,1.0198],[0.9994,1.0174],[0.9983,1.0125],[0.9977,1.0195],[0.9972,1.0194],[0.9968,1.0193],[0.9962,1.0109],[0.996,1.0191],[0.9959,1.0191],[0.9958,0.9994],[0.999,1.0191],[0.9989,0.999],[1.019,1.019],[1.0189,1.0189]],"secondary":[[1.0213,1.0263],[1.0116,1.0257],[1.0136,1.0262],[1.008,1.026],[1.0091,1.024],[1.0083,1.0244],[0.9876,1.024],[0.9817,1.024],[0.9879,1.0248],[0.9958,1.0227],[0.9937,1.0218],[0.9935,1.0226],[0.997,1.0211],[0.9882,1.0206],[1.0003,1.0177],[1.0028,1.012],[1.0093,1.0114],[1.0049,1.0055],[1.001,1.0169],[0.9959,1.0163],[0.9972,1.0177],[0.9919,1.0118],[1.0108,1.011],[1.0026,1.0086],[0.9979,1.0019],[0.9887,1.0138],[0.9909,1.0133],[0.991,1.0136],[0.9824,1.0139],[0.966,1.018],[0.9861,1.0172],[0.9866,1.0138],[0.9867,1.0105],[0.9823,1.0163],[0.9895,1.0169],[0.9752,1.0064],[0.987,1.0067],[0.9774,1.0156],[0.9721,1.0162],[0.9808,0.9955],[0.9882,1.0175],[0.9863,1.0161],[0.9826,0.9879],[1.0171,1.0174],[1.0163,1.0172]]},"fleetInjectKvar":844.8,"coresInjecting":96,"coresAbsorbing":0,"maxCoreInjectKvar":8.8,"maxCoreAbsorbKvar":-8.8,"maxTransformerLoadingPct":223.2,"overloadedTransformers":23,"worstHomeAsBuiltPu":0.96604,"highestHomeAsBuiltPu":1.0251,"worstHomeCoreKvar":8.8,"deltaVsUnityPf":{"minHomePu":0.01226,"maxHomePu":7e-05,"headKvar":-847.6},"direction":"inject"}},{"key":"rebound.aware.6","scenario":"rebound","policy":"aware","step":6,"clock":"20:00","loadFactor":0.568,"coreKWTotal":1408.5,"coresCharging":92,"coresDischarging":0,"reproduction":{"minVoltage":[0.96491,0.9649],"maxVoltage":[1.02498,1.02498],"maxLoading":[99.49,99.49],"feederMW":[9.2237,9.2239],"voltageViolations":[0,0],"overloaded":[0,0],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":9214.4,"kvar":1412.6,"pf":0.9885},"reactiveBudget":{"sourceKW":9214.4,"sourceKvar":1412.6,"pf":0.9885,"homeLoadKW":7542.2,"homeLoadKvar":1578.7,"coreKW":1408.5,"coreKvar":-0.0,"lineLossKW":166.7,"lineNetKvar":62.1,"transformerLossKW":96.9,"transformerKvar":76.3,"capacitorKvar":-304.5,"closureKW":0.03,"closureKvar":-0.003},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99459,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96915,"maxPu":1.02626},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99422,"maxPu":1.01293},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96915,"maxPu":1.02505},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96915,"maxPu":1.01833},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv42409","label":"Home 0668","district":"West Ridge","core":true,"coreKW":17.432,"minPu":0.96915,"maxPu":0.96959,"vllPu":0.97009,"distanceKm":4.001,"transformer":"tr(r:p1udt10531-p1udt10531lv)","transformerIndex":171,"transformerKva":75.0,"transformerLoadingPct":71.2,"transformerKW":52.9,"transformerKvar":7.5,"coordinates":[-97.80635,30.42684]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.9967,"transformerLvPu":0.992,"homePu":0.9692,"dropPrimaryPu":0.0333,"dropTransformerPu":0.0047,"dropSecondaryPu":0.0229,"primaryTapBus":"p1udt10531","transformerLvBus":"p1udt10531lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0288,1.0293,"P"],[0.145,1.0281,1.0289,"P"],[0.185,1.0275,1.0286,"P"],[0.269,1.0264,1.0281,"P"],[0.344,1.0254,1.0277,"P"],[0.412,1.0246,1.0274,"P"],[0.48,1.0236,1.0271,"P"],[0.512,1.0231,1.0269,"P"],[0.564,1.0224,1.0267,"P"],[0.635,1.0215,1.0264,"P"],[0.706,1.0205,1.0262,"P"],[0.776,1.0195,1.0261,"P"],[0.854,1.0184,1.026,"P"],[0.923,1.0175,1.026,"P"],[0.974,1.017,1.0257,"P"],[1.038,1.0164,1.0253,"P"],[1.088,1.0159,1.025,"P"],[1.184,1.015,1.0244,"P"],[1.242,1.0145,1.024,"P"],[1.324,1.0137,1.0235,"P"],[1.374,1.0132,1.0232,"P"],[1.45,1.0127,1.0228,"P"],[1.808,1.0103,1.0206,"P"],[1.995,1.0091,1.0196,"P"],[2.072,1.0085,1.0192,"P"],[2.123,1.0081,1.0189,"P"],[2.175,1.0077,1.0187,"P"],[2.225,1.0073,1.0184,"P"],[2.286,1.0069,1.018,"P"],[2.542,1.0054,1.0168,"P"],[2.695,1.0045,1.0161,"P"],[2.843,1.0037,1.0153,"P"],[2.903,1.0035,1.015,"P"],[3.03,1.0028,1.0146,"P"],[3.133,1.0022,1.0141,"P"],[3.19,1.0019,1.0139,"P"],[3.281,1.001,1.001,"P"],[3.346,1.0003,1.0003,"P"],[3.41,0.9997,0.9997,"P"],[3.48,0.9992,0.9992,"P"],[3.542,0.9987,0.9987,"P"],[3.612,0.9982,0.9982,"P"],[3.708,0.9976,0.9976,"P"],[3.821,0.9971,0.9971,"P"],[3.892,0.9969,0.9969,"P"],[3.954,0.9967,0.9967,"P"],[3.955,0.992,0.9924,"S"],[3.965,0.9885,0.9889,"S"],[3.984,0.978,0.9784,"S"],[4.001,0.9692,0.9696,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":304.5,"busPu":[1.0035,1.0147]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.54,121.8,120.42]}],"profile":{"primary":[[1.0288,1.03],[1.0275,1.0291],[1.0263,1.0285],[1.0253,1.0285],[1.0236,1.0277],[1.0219,1.0272],[1.0211,1.0272],[1.0191,1.0274],[1.0184,1.0282],[1.0169,1.0263],[1.0159,1.0255],[1.015,1.0247],[1.0141,1.024],[1.0132,1.0235],[1.0126,1.023],[1.014,1.014],[1.0103,1.0206],[1.0091,1.0196],[1.0085,1.0194],[1.0075,1.0203],[1.0069,1.0185],[1.0101,1.0103],[1.0105,1.0201],[1.0052,1.0168],[1.0045,1.0161],[1.0043,1.0161],[1.0036,1.016],[1.0034,1.0197],[1.0025,1.0149],[1.0019,1.0194],[1.001,1.0193],[1.0003,1.0166],[0.9992,1.0116],[0.9985,1.019],[0.998,1.0189],[0.9976,1.0187],[0.9969,1.01],[0.9965,1.0186],[0.9954,1.0186],[0.995,0.9965],[0.9947,1.0186],[0.9946,0.9947],[1.0185,1.0185],[1.0184,1.0184]],"secondary":[[1.0213,1.0263],[1.0116,1.0256],[1.0109,1.0247],[1.0058,1.0258],[1.0055,1.023],[1.0079,1.0233],[0.9815,1.0234],[0.9759,1.0237],[0.9823,1.0248],[0.9902,1.0226],[0.9889,1.0213],[0.9899,1.0212],[0.9916,1.0203],[0.9823,1.0196],[0.995,1.0164],[1.0011,1.0114],[1.0067,1.0088],[1.0058,1.0064],[1.0019,1.0164],[0.989,1.0158],[0.9952,1.015],[0.992,1.0069],[1.0083,1.0085],[0.9991,1.0061],[0.9981,0.9995],[0.9831,1.0131],[0.9887,1.0126],[0.9903,1.0129],[0.9858,1.0119],[0.9794,1.0129],[0.9864,1.0167],[0.9875,1.013],[0.9839,1.0098],[0.9833,1.0158],[0.9825,1.0164],[0.9738,1.0055],[0.9878,1.0058],[0.9731,1.0117],[0.9692,1.0157],[0.9815,0.9912],[0.9839,1.017],[0.982,1.0156],[0.9743,0.9805],[1.0166,1.0169],[1.0158,1.0167]]},"transformers":{"sumPrimaryKW":9105.5,"sumPrimaryKvar":1668.1,"sumVarLosses":76.3,"maxLoadingPct":95.81,"overloaded":0,"medianPf":0.9805,"pfHistogram":{"<0.90":0,"0.90-0.95":3,"0.95-0.98":182,">=0.98":194},"topByKvar":[[63,42.1,12.9,58.7],[239,58.5,12.5,79.7],[10,37.6,12.3,52.8],[56,35.3,11.0,49.3],[50,42.0,10.6,57.8]]}},"asBuilt":{"head":{"kW":9223.7,"kvar":2183.2,"pf":0.9731},"reactiveBudget":{"sourceKW":9223.7,"sourceKvar":2183.2,"pf":0.9731,"homeLoadKW":7542.1,"homeLoadKvar":1578.7,"coreKW":1408.5,"coreKvar":760.2,"lineLossKW":175.0,"lineNetKvar":66.9,"transformerLossKW":98.2,"transformerKvar":80.7,"capacitorKvar":-303.3,"closureKW":-0.06,"closureKvar":-0.004},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.98978,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96491,"maxPu":1.0262},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99111,"maxPu":1.01199},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96491,"maxPu":1.02498},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96491,"maxPu":1.01572},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv42409","label":"Home 0668","district":"West Ridge","core":true,"coreKW":17.432,"minPu":0.96491,"maxPu":0.96588,"vllPu":0.96611,"distanceKm":4.001,"transformer":"tr(r:p1udt10531-p1udt10531lv)","transformerIndex":171,"transformerKva":75.0,"transformerLoadingPct":74.2,"transformerKW":53.0,"transformerKvar":17.0,"coordinates":[-97.80635,30.42684]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":0.9962,"transformerLvPu":0.9894,"homePu":0.9649,"dropPrimaryPu":0.0338,"dropTransformerPu":0.0067,"dropSecondaryPu":0.0245,"primaryTapBus":"p1udt10531","transformerLvBus":"p1udt10531lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0287,1.0293,"P"],[0.127,1.0281,1.0289,"P"],[0.185,1.0272,1.0285,"P"],[0.269,1.0259,1.0279,"P"],[0.344,1.0248,1.0275,"P"],[0.412,1.0238,1.0271,"P"],[0.48,1.0229,1.0268,"P"],[0.512,1.0223,1.0266,"P"],[0.564,1.0216,1.0265,"P"],[0.595,1.0211,1.0263,"P"],[0.635,1.0204,1.0262,"P"],[0.706,1.0193,1.0259,"P"],[0.736,1.0188,1.0258,"P"],[0.776,1.0181,1.0258,"P"],[0.854,1.0168,1.0257,"P"],[0.923,1.0157,1.0258,"P"],[0.974,1.0152,1.0254,"P"],[1.038,1.0146,1.025,"P"],[1.088,1.014,1.0246,"P"],[1.184,1.0132,1.024,"P"],[1.242,1.0127,1.0236,"P"],[1.324,1.012,1.0231,"P"],[1.374,1.0117,1.0228,"P"],[1.45,1.011,1.0223,"P"],[1.808,1.0081,1.0198,"P"],[1.995,1.0066,1.0187,"P"],[2.072,1.006,1.0183,"P"],[2.123,1.0056,1.018,"P"],[2.175,1.0052,1.0178,"P"],[2.225,1.0047,1.0174,"P"],[2.286,1.0043,1.0171,"P"],[2.542,1.0024,1.0157,"P"],[2.695,1.0014,1.0149,"P"],[2.843,1.0006,1.0141,"P"],[2.903,1.0003,1.0137,"P"],[3.03,1.0008,1.0133,"P"],[3.133,1.0013,1.0129,"P"],[3.19,1.0016,1.0126,"P"],[3.281,1.0006,1.0006,"P"],[3.346,0.9999,0.9999,"P"],[3.41,0.9994,0.9994,"P"],[3.48,0.9987,0.9987,"P"],[3.542,0.9982,0.9982,"P"],[3.612,0.9977,0.9977,"P"],[3.708,0.9971,0.9971,"P"],[3.821,0.9966,0.9966,"P"],[3.892,0.9963,0.9963,"P"],[3.954,0.9962,0.9962,"P"],[3.955,0.9894,0.9903,"S"],[3.965,0.9856,0.9865,"S"],[3.984,0.9743,0.9753,"S"],[4.001,0.9649,0.9659,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":303.3,"busPu":[0.9998,1.0134]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[120.03,121.65,120.4]}],"profile":{"primary":[[1.0286,1.03],[1.0271,1.029],[1.0258,1.0285],[1.0247,1.0284],[1.0228,1.0274],[1.021,1.0269],[1.02,1.0268],[1.0177,1.0273],[1.0167,1.0281],[1.0152,1.026],[1.014,1.0252],[1.0131,1.0243],[1.0124,1.0236],[1.0116,1.0231],[1.011,1.0226],[1.012,1.0121],[1.0081,1.0198],[1.0065,1.0187],[1.0059,1.0186],[1.0049,1.0195],[1.0043,1.0176],[1.0101,1.0102],[1.0079,1.0192],[1.0022,1.0157],[1.0014,1.0149],[1.0011,1.0149],[1.0004,1.0149],[0.9998,1.0188],[0.9993,1.0136],[0.9988,1.0185],[0.9981,1.0183],[0.9975,1.0154],[0.9961,1.0101],[0.9952,1.018],[0.9941,1.0179],[0.9936,1.0177],[0.9924,1.0085],[0.9917,1.0176],[0.9906,1.0176],[0.9903,0.996],[0.9899,1.0175],[0.9898,0.9899],[1.0175,1.0175],[1.0174,1.0174]],"secondary":[[1.0196,1.0262],[1.0115,1.0255],[1.0067,1.0245],[1.0034,1.0256],[1.0014,1.0227],[1.0068,1.023],[0.9755,1.0232],[0.9701,1.0235],[0.9764,1.0246],[0.9842,1.0223],[0.9814,1.0209],[0.9824,1.0204],[0.986,1.0199],[0.9762,1.0185],[0.989,1.0158],[0.9991,1.0108],[1.0037,1.0058],[1.0059,1.0064],[0.9994,1.0156],[0.9813,1.0149],[0.9924,1.014],[0.989,1.0069],[1.0054,1.0055],[0.9952,1.0031],[0.9942,0.9994],[0.9757,1.012],[0.9788,1.0115],[0.9848,1.012],[0.9806,1.0106],[0.9715,1.0099],[0.9823,1.0158],[0.9872,1.0118],[0.9758,1.0085],[0.9797,1.0148],[0.9745,1.0154],[0.9709,1.004],[0.9832,1.0043],[0.9683,1.0083],[0.9649,1.0147],[0.977,0.9905],[0.979,1.0159],[0.9761,1.0146],[0.9654,0.9727],[1.0156,1.0158],[1.0147,1.0157]]},"transformers":{"sumPrimaryKW":9111.4,"sumPrimaryKvar":2433.9,"sumVarLosses":80.7,"maxLoadingPct":99.49,"overloaded":0,"medianPf":0.97,"pfHistogram":{"<0.90":2,"0.90-0.95":62,"0.95-0.98":201,">=0.98":114},"topByKvar":[[24,69.8,25.2,98.9],[239,58.6,21.9,83.4],[26,45.2,19.1,98.2],[9,47.1,19.1,67.7],[125,44.2,19.0,96.2]]}},"voltVar":{"head":{"kW":9214.3,"kvar":1410.1,"pf":0.9885},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.99463,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.96976,"maxPu":1.02626},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99427,"maxPu":1.01291},"homes":{"n":1010,"below":0,"above":0,"minPu":0.96976,"maxPu":1.02505},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.96976,"maxPu":1.01833},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0288,1.03],[1.0275,1.0291],[1.0263,1.0285],[1.0253,1.0285],[1.0236,1.0277],[1.022,1.0272],[1.0211,1.0272],[1.0191,1.0274],[1.0184,1.0282],[1.017,1.0263],[1.0159,1.0255],[1.015,1.0247],[1.0141,1.024],[1.0132,1.0235],[1.0127,1.023],[1.014,1.014],[1.0104,1.0205],[1.0091,1.0195],[1.0085,1.0194],[1.0076,1.0203],[1.007,1.0184],[1.0101,1.0103],[1.0106,1.02],[1.0052,1.0168],[1.0045,1.016],[1.0043,1.016],[1.0036,1.016],[1.0034,1.0197],[1.0026,1.0149],[1.0019,1.0194],[1.001,1.0192],[1.0003,1.0166],[0.9992,1.0115],[0.9986,1.019],[0.9981,1.0188],[0.9977,1.0187],[0.997,1.0099],[0.9965,1.0186],[0.9954,1.0186],[0.9951,0.9966],[0.9947,1.0185],[0.9946,0.9947],[1.0185,1.0185],[1.0184,1.0184]],"secondary":[[1.0213,1.0263],[1.0116,1.0256],[1.0109,1.0247],[1.0058,1.0258],[1.0055,1.023],[1.0079,1.0233],[0.9815,1.0234],[0.9761,1.0237],[0.9823,1.0248],[0.9902,1.0226],[0.9889,1.0213],[0.9899,1.0212],[0.9917,1.0203],[0.9824,1.0196],[0.995,1.0164],[1.0011,1.0114],[1.0067,1.0088],[1.0059,1.0064],[1.0019,1.0164],[0.989,1.0158],[0.9952,1.0149],[0.992,1.007],[1.0083,1.0085],[0.9991,1.0061],[0.9981,0.9995],[0.9831,1.0131],[0.9887,1.0126],[0.9903,1.0129],[0.9857,1.0119],[0.9794,1.0129],[0.9865,1.0167],[0.9876,1.013],[0.9839,1.0098],[0.9834,1.0158],[0.9825,1.0164],[0.9739,1.0055],[0.9879,1.0058],[0.9731,1.0117],[0.9698,1.0157],[0.9816,0.9912],[0.9839,1.0169],[0.982,1.0156],[0.9746,0.9807],[1.0166,1.0168],[1.0157,1.0167]]},"fleetInjectKvar":2.5,"coresInjecting":3,"coresAbsorbing":0,"maxCoreInjectKvar":1.37,"maxCoreAbsorbKvar":-0.0,"maxTransformerLoadingPct":95.81,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.96976,"highestHomeAsBuiltPu":1.02505,"worstHomeCoreKvar":1.37,"iterations":8,"converged":true,"finalStepKvar":0.0037,"deltaVsUnityPf":{"minHomePu":0.00061,"maxHomePu":0.0,"headKvar":-2.5},"nonZeroCoreKvar":{"p1ulv29755":0.66,"p1ulv42409":1.37,"p1ulv64828":0.43}},"ceiling":{"head":{"kW":9215.2,"kvar":565.3,"pf":0.9981},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":0.9978,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.97373,"maxPu":1.02632},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.99496,"maxPu":1.01409},"homes":{"n":1010,"below":0,"above":0,"minPu":0.97373,"maxPu":1.02511},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.97373,"maxPu":1.02102},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0288,1.03],[1.0275,1.0292],[1.0265,1.0286],[1.0255,1.0286],[1.0236,1.0279],[1.022,1.0275],[1.0212,1.0275],[1.0192,1.0275],[1.0184,1.0283],[1.017,1.0267],[1.016,1.0259],[1.0151,1.0252],[1.0142,1.0245],[1.0133,1.024],[1.0128,1.0236],[1.0161,1.0161],[1.0107,1.0215],[1.0095,1.0206],[1.0089,1.0205],[1.008,1.0213],[1.0074,1.0196],[1.0105,1.0106],[1.0108,1.0211],[1.0058,1.0181],[1.0052,1.0175],[1.005,1.0175],[1.0044,1.0174],[1.0043,1.0208],[1.0034,1.0165],[1.0029,1.0206],[1.002,1.0205],[1.0013,1.0182],[1.0003,1.0133],[0.9997,1.0202],[0.9992,1.0201],[0.9988,1.02],[0.9981,1.0117],[0.998,1.0199],[0.9978,1.0199],[0.9978,1.0005],[1.0001,1.0199],[1.0,1.0001],[1.0198,1.0198],[1.0197,1.0197]],"secondary":[[1.0213,1.0263],[1.0116,1.0257],[1.0137,1.0262],[1.008,1.026],[1.0089,1.0253],[1.0082,1.0244],[0.9867,1.024],[0.9808,1.0241],[0.9873,1.0248],[0.9954,1.0229],[0.9963,1.0218],[0.9974,1.0232],[0.9972,1.021],[0.9884,1.0205],[1.0004,1.0177],[1.0032,1.0123],[1.0101,1.0121],[1.0063,1.0068],[1.0023,1.0175],[0.9964,1.0169],[0.9981,1.0183],[0.9958,1.0126],[1.0116,1.0118],[1.0036,1.0094],[0.9997,1.0029],[0.9914,1.0145],[0.9927,1.014],[0.9965,1.0177],[0.9926,1.0149],[0.9886,1.0192],[0.988,1.0179],[0.9886,1.0146],[0.9886,1.0113],[0.9843,1.0171],[0.9907,1.0177],[0.9771,1.0072],[0.989,1.0075],[0.9786,1.0181],[0.9737,1.017],[0.9828,0.9966],[0.9893,1.0183],[0.9874,1.0169],[0.9834,0.9888],[1.0179,1.0182],[1.0171,1.018]]},"fleetInjectKvar":844.8,"coresInjecting":96,"coresAbsorbing":0,"maxCoreInjectKvar":8.8,"maxCoreAbsorbKvar":-8.8,"maxTransformerLoadingPct":104.8,"overloadedTransformers":3,"worstHomeAsBuiltPu":0.97373,"highestHomeAsBuiltPu":1.02511,"worstHomeCoreKvar":8.8,"deltaVsUnityPf":{"minHomePu":0.00458,"maxHomePu":6e-05,"headKvar":-847.3},"direction":"inject"}},{"key":"heatwave.naive.12","scenario":"heatwave","policy":"naive","step":12,"clock":"19:30","loadFactor":0.57,"coreKWTotal":-940.8,"coresCharging":0,"coresDischarging":96,"reproduction":{"minVoltage":[0.98715,0.98715],"maxVoltage":[1.0363,1.0363],"maxLoading":[77.72,77.72],"feederMW":[6.8038,6.8038],"voltageViolations":[0,0],"overloaded":[0,0],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":6804.2,"kvar":1319.4,"pf":0.9817},"reactiveBudget":{"sourceKW":6804.2,"sourceKvar":1319.4,"pf":0.9817,"homeLoadKW":7568.7,"homeLoadKvar":1584.3,"coreKW":-940.8,"coreKvar":0.0,"lineLossKW":90.1,"lineNetKvar":0.1,"transformerLossKW":86.2,"transformerKvar":43.0,"capacitorKvar":-308.0,"closureKW":-0.016,"closureKvar":0.007},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00552,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98389,"maxPu":1.03354},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00202,"maxPu":1.01268},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98389,"maxPu":1.03354},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.9999,"maxPu":1.03354},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv29130","label":"Home 0476","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98389,"maxPu":0.98451,"vllPu":0.98493,"distanceKm":3.996,"transformer":"tr(r:p1udt17269-p1udt17269lv)","transformerIndex":270,"transformerKva":50.0,"transformerLoadingPct":52.8,"transformerKW":25.5,"transformerKvar":6.8,"coordinates":[-97.803218,30.426667]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0071,"transformerLvPu":1.0015,"homePu":0.9839,"dropPrimaryPu":0.0229,"dropTransformerPu":0.0056,"dropSecondaryPu":0.0176,"primaryTapBus":"p1udt17269","transformerLvBus":"p1udt17269lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0291,1.0293,"P"],[0.145,1.0286,1.0289,"P"],[0.205,1.028,1.0285,"P"],[0.269,1.0274,1.0281,"P"],[0.344,1.0267,1.0276,"P"],[0.412,1.0261,1.0272,"P"],[0.48,1.0254,1.0269,"P"],[0.564,1.0246,1.0264,"P"],[0.635,1.0239,1.0261,"P"],[0.706,1.0233,1.0257,"P"],[0.776,1.0226,1.0256,"P"],[0.854,1.0218,1.0254,"P"],[0.923,1.0211,1.0254,"P"],[0.974,1.0209,1.025,"P"],[1.038,1.0205,1.0246,"P"],[1.088,1.0202,1.0242,"P"],[1.184,1.0196,1.0236,"P"],[1.242,1.0192,1.0232,"P"],[1.324,1.0187,1.0227,"P"],[1.374,1.0184,1.0223,"P"],[1.45,1.018,1.0219,"P"],[1.808,1.0162,1.02,"P"],[1.995,1.0153,1.0191,"P"],[2.072,1.015,1.0186,"P"],[2.123,1.0147,1.0183,"P"],[2.175,1.0145,1.0181,"P"],[2.225,1.0142,1.0178,"P"],[2.286,1.0139,1.0175,"P"],[2.542,1.0128,1.0164,"P"],[2.695,1.0121,1.0157,"P"],[2.843,1.0116,1.0151,"P"],[2.903,1.0114,1.0148,"P"],[2.985,1.0114,1.0146,"P"],[3.043,1.0113,1.0147,"P"],[3.107,1.011,1.0149,"P"],[3.158,1.0108,1.0151,"P"],[3.208,1.0105,1.0153,"P"],[3.289,1.0102,1.0157,"P"],[3.377,1.0098,1.0162,"P"],[3.379,1.0119,1.0119,"P"],[3.439,1.0112,1.0112,"P"],[3.493,1.0107,1.0107,"P"],[3.569,1.01,1.01,"P"],[3.651,1.0093,1.0093,"P"],[3.703,1.0089,1.0089,"P"],[3.861,1.0077,1.0077,"P"],[3.936,1.0071,1.0071,"P"],[3.936,1.0015,1.002,"S"],[3.985,0.9872,0.9878,"S"],[3.996,0.9839,0.9845,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":308.0,"busPu":[1.0114,1.0146]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[121.68,121.78,121.37]}],"profile":{"primary":[[1.0291,1.03],[1.0282,1.0293],[1.0274,1.0289],[1.0267,1.0289],[1.0253,1.0282],[1.0242,1.0279],[1.0237,1.0279],[1.0223,1.0278],[1.0218,1.0284],[1.0208,1.0262],[1.02,1.0259],[1.0193,1.0259],[1.0188,1.025],[1.0184,1.0246],[1.018,1.0221],[1.0184,1.0185],[1.0162,1.02],[1.0153,1.0191],[1.0149,1.0189],[1.0143,1.0198],[1.0139,1.0179],[1.0162,1.0163],[1.0163,1.0197],[1.0126,1.0164],[1.0121,1.0157],[1.012,1.0162],[1.0115,1.0156],[1.0113,1.0195],[1.0107,1.0148],[1.0101,1.0193],[1.0093,1.0192],[1.0088,1.0162],[1.0078,1.0119],[1.0073,1.0191],[1.0069,1.019],[1.0065,1.0189],[1.0059,1.0104],[1.0058,1.0189],[1.0056,1.0188],[1.0056,1.0059],[1.0056,1.0188],[1.0055,1.0056],[1.0187,1.0187],[1.0186,1.0186]],"secondary":[[1.0214,1.0264],[1.0118,1.0274],[1.014,1.0284],[1.0084,1.0263],[1.0154,1.0255],[1.0084,1.0267],[1.0019,1.0335],[1.0092,1.026],[1.009,1.025],[1.0071,1.0255],[1.0075,1.0252],[1.0083,1.0263],[0.9997,1.0221],[1.0051,1.022],[1.0017,1.0231],[1.0055,1.0147],[1.0135,1.0156],[1.012,1.0126],[1.0082,1.0159],[1.0074,1.0174],[1.0063,1.017],[1.0068,1.0183],[1.0152,1.0154],[1.008,1.013],[1.0066,1.0073],[1.0008,1.0139],[0.9996,1.0156],[1.0044,1.0132],[0.9959,1.0157],[0.9958,1.0195],[0.994,1.0167],[0.9961,1.0125],[0.9957,1.0093],[0.9917,1.0159],[0.9985,1.0165],[0.9864,1.0059],[0.9968,1.0062],[0.9839,1.0162],[0.9952,1.0159],[0.9907,1.002],[0.9948,1.0172],[0.9929,1.0158],[1.0044,1.0059],[1.0168,1.0171],[1.016,1.0169]]},"highestHome":{"bus":"p1ulv23412","label":"Home 0380","district":"Northbank","core":true,"coreKW":-9.8,"minPu":1.03315,"maxPu":1.03354,"vllPu":1.03411,"distanceKm":0.681,"transformer":"tr(r:p1udt6071-p1udt6071lv)","transformerIndex":108,"transformerKva":75.0,"transformerLoadingPct":36.2,"transformerKW":26.2,"transformerKvar":6.9,"coordinates":[-97.792194,30.433206]},"traceToHighestHome":[[0.0,1.03,1.03,"P"],[0.071,1.0294,1.0295,"P"],[0.154,1.0288,1.029,"P"],[0.219,1.0282,1.0288,"P"],[0.272,1.0277,1.0285,"P"],[0.377,1.0271,1.0287,"P"],[0.379,1.0284,1.0284,"P"],[0.453,1.0277,1.0277,"P"],[0.504,1.0275,1.0275,"P"],[0.579,1.0275,1.0275,"P"],[0.58,1.0241,1.0245,"S"],[0.588,1.023,1.0234,"S"],[0.664,1.0313,1.0317,"S"],[0.681,1.0331,1.0335,"S"]],"transformers":{"sumPrimaryKW":6744.7,"sumPrimaryKvar":1634.1,"sumVarLosses":43.0,"maxLoadingPct":77.72,"overloaded":0,"medianPf":0.9719,"pfHistogram":{"<0.90":34,"0.90-0.95":23,"0.95-0.98":197,">=0.98":125},"topByKvar":[[63,42.2,12.9,58.9],[10,37.8,12.3,53.0],[239,30.8,11.9,44.1],[56,35.4,11.0,49.5],[50,42.2,10.6,58.0]]}},"asBuilt":{"head":{"kW":6803.8,"kvar":809.4,"pf":0.993},"reactiveBudget":{"sourceKW":6803.8,"sourceKvar":809.4,"pf":0.993,"homeLoadKW":7568.8,"homeLoadKvar":1584.3,"coreKW":-940.8,"coreKvar":-507.8,"lineLossKW":89.5,"lineNetKvar":-0.9,"transformerLossKW":86.3,"transformerKvar":42.7,"capacitorKvar":-308.9,"closureKW":0.039,"closureKvar":-0.023},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00636,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98715,"maxPu":1.0363},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00246,"maxPu":1.01338},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98715,"maxPu":1.0363},"coreHomes":{"n":96,"below":0,"above":0,"minPu":1.00212,"maxPu":1.0363},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv29130","label":"Home 0476","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98715,"maxPu":0.98777,"vllPu":0.98819,"distanceKm":3.996,"transformer":"tr(r:p1udt17269-p1udt17269lv)","transformerIndex":270,"transformerKva":50.0,"transformerLoadingPct":52.8,"transformerKW":25.5,"transformerKvar":6.8,"coordinates":[-97.803218,30.426667]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0103,"transformerLvPu":1.0047,"homePu":0.9872,"dropPrimaryPu":0.0197,"dropTransformerPu":0.0056,"dropSecondaryPu":0.0175,"primaryTapBus":"p1udt17269","transformerLvBus":"p1udt17269lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0292,1.0294,"P"],[0.145,1.0286,1.029,"P"],[0.205,1.028,1.0286,"P"],[0.269,1.0274,1.0282,"P"],[0.344,1.0267,1.0278,"P"],[0.412,1.0261,1.0274,"P"],[0.48,1.0254,1.027,"P"],[0.564,1.0246,1.0266,"P"],[0.635,1.024,1.0263,"P"],[0.706,1.0233,1.0259,"P"],[0.776,1.0226,1.0258,"P"],[0.854,1.0219,1.0256,"P"],[0.923,1.0212,1.0256,"P"],[0.974,1.0209,1.0252,"P"],[1.038,1.0205,1.0248,"P"],[1.088,1.0202,1.0245,"P"],[1.184,1.0196,1.0239,"P"],[1.242,1.0193,1.0235,"P"],[1.324,1.0188,1.023,"P"],[1.374,1.0185,1.0226,"P"],[1.45,1.0181,1.0222,"P"],[1.808,1.0164,1.0205,"P"],[1.995,1.0156,1.0197,"P"],[2.072,1.0152,1.0193,"P"],[2.123,1.0149,1.019,"P"],[2.175,1.0147,1.0188,"P"],[2.225,1.0145,1.0187,"P"],[2.286,1.0142,1.0185,"P"],[2.542,1.0132,1.0178,"P"],[2.695,1.0126,1.0174,"P"],[2.843,1.0121,1.0171,"P"],[2.903,1.0119,1.0169,"P"],[2.985,1.012,1.0166,"P"],[3.043,1.0119,1.0164,"P"],[3.107,1.0116,1.0161,"P"],[3.158,1.0113,1.016,"P"],[3.208,1.0111,1.0162,"P"],[3.289,1.0107,1.0166,"P"],[3.377,1.0103,1.0171,"P"],[3.379,1.0149,1.0149,"P"],[3.439,1.0143,1.0143,"P"],[3.493,1.0138,1.0138,"P"],[3.569,1.0131,1.0131,"P"],[3.651,1.0125,1.0125,"P"],[3.703,1.0121,1.0121,"P"],[3.861,1.0108,1.0108,"P"],[3.936,1.0103,1.0103,"P"],[3.936,1.0047,1.0052,"S"],[3.985,0.9905,0.9911,"S"],[3.996,0.9872,0.9878,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":308.9,"busPu":[1.012,1.0166]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[122.03,121.89,121.43]}],"profile":{"primary":[[1.0291,1.03],[1.0282,1.0293],[1.0274,1.029],[1.0267,1.0289],[1.0254,1.0284],[1.0243,1.0281],[1.0237,1.0282],[1.0223,1.0279],[1.0218,1.0284],[1.0209,1.0266],[1.0202,1.0264],[1.0196,1.0263],[1.019,1.0255],[1.0185,1.0252],[1.0181,1.0225],[1.0197,1.0197],[1.0164,1.0205],[1.0155,1.0197],[1.0152,1.0196],[1.0146,1.0204],[1.0142,1.0187],[1.0164,1.0165],[1.0165,1.0203],[1.013,1.0178],[1.0126,1.0174],[1.0124,1.0174],[1.012,1.0174],[1.0118,1.0202],[1.0112,1.0177],[1.0107,1.0201],[1.01,1.0199],[1.0094,1.018],[1.0085,1.0143],[1.008,1.0198],[1.0076,1.0197],[1.0073,1.0197],[1.0067,1.0115],[1.0066,1.0196],[1.0064,1.0196],[1.0064,1.0091],[1.0088,1.0196],[1.0088,1.0088],[1.0195,1.0195],[1.0194,1.0194]],"secondary":[[1.0214,1.0275],[1.0118,1.0288],[1.014,1.0302],[1.0098,1.0264],[1.0154,1.0288],[1.0087,1.0303],[1.002,1.0363],[1.0112,1.0287],[1.0093,1.0277],[1.0073,1.0276],[1.0077,1.0293],[1.0095,1.0306],[1.0002,1.0231],[1.0064,1.0241],[1.0034,1.0252],[1.0068,1.0159],[1.0155,1.0176],[1.0123,1.0129],[1.0085,1.0165],[1.0079,1.0216],[1.0065,1.0208],[1.007,1.0224],[1.0172,1.0174],[1.0106,1.015],[1.007,1.0101],[1.0013,1.0167],[1.0001,1.0219],[1.0048,1.0191],[1.0002,1.0206],[0.9963,1.0245],[0.9949,1.0174],[0.9967,1.0139],[0.9968,1.0156],[0.9923,1.0166],[0.9995,1.0173],[0.9885,1.0081],[0.9976,1.0073],[0.9872,1.0199],[0.996,1.0182],[0.9914,1.0052],[0.9981,1.018],[0.9961,1.0166],[1.0095,1.011],[1.0176,1.0179],[1.0168,1.0177]]},"highestHome":{"bus":"p1ulv23412","label":"Home 0380","district":"Northbank","core":true,"coreKW":-9.8,"minPu":1.0362,"maxPu":1.0363,"vllPu":1.03702,"distanceKm":0.681,"transformer":"tr(r:p1udt6071-p1udt6071lv)","transformerIndex":108,"transformerKva":75.0,"transformerLoadingPct":35.1,"transformerKW":26.3,"transformerKvar":1.6,"coordinates":[-97.792194,30.433206]},"traceToHighestHome":[[0.0,1.03,1.03,"P"],[0.071,1.0295,1.0295,"P"],[0.154,1.0288,1.0291,"P"],[0.219,1.0283,1.0288,"P"],[0.272,1.0279,1.0286,"P"],[0.377,1.0272,1.0287,"P"],[0.379,1.0285,1.0285,"P"],[0.453,1.0279,1.0279,"P"],[0.504,1.0278,1.0278,"P"],[0.579,1.0277,1.0277,"P"],[0.58,1.0254,1.0255,"S"],[0.588,1.0245,1.0246,"S"],[0.664,1.034,1.0341,"S"],[0.681,1.0362,1.0363,"S"]],"transformers":{"sumPrimaryKW":6745.3,"sumPrimaryKvar":1126.1,"sumVarLosses":42.7,"maxLoadingPct":77.72,"overloaded":0,"medianPf":0.9769,"pfHistogram":{"<0.90":25,"0.90-0.95":5,"0.95-0.98":180,">=0.98":169},"topByKvar":[[63,42.2,12.9,58.9],[10,37.8,12.3,53.0],[56,35.4,11.0,49.5],[50,42.2,10.6,58.0],[97,35.5,10.2,49.2]]}},"voltVar":{"head":{"kW":6804.4,"kvar":1344.2,"pf":0.981},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00553,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.9839,"maxPu":1.03256},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00202,"maxPu":1.01266},"homes":{"n":1010,"below":0,"above":0,"minPu":0.9839,"maxPu":1.03256},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.9999,"maxPu":1.03256},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0291,1.03],[1.0282,1.0293],[1.0274,1.0289],[1.0267,1.0289],[1.0254,1.0282],[1.0242,1.0279],[1.0237,1.0279],[1.0223,1.0278],[1.0218,1.0284],[1.0208,1.0262],[1.02,1.0259],[1.0193,1.0259],[1.0188,1.025],[1.0184,1.0246],[1.018,1.0221],[1.0184,1.0185],[1.0162,1.02],[1.0153,1.0191],[1.0149,1.0189],[1.0143,1.0198],[1.0139,1.0178],[1.0162,1.0163],[1.0163,1.0197],[1.0126,1.0163],[1.0121,1.0156],[1.012,1.0162],[1.0115,1.0156],[1.0113,1.0194],[1.0107,1.0147],[1.0101,1.0193],[1.0093,1.0192],[1.0088,1.0161],[1.0078,1.0119],[1.0073,1.019],[1.0069,1.0189],[1.0065,1.0189],[1.0059,1.0104],[1.0058,1.0188],[1.0057,1.0188],[1.0056,1.0059],[1.0056,1.0188],[1.0055,1.0056],[1.0187,1.0187],[1.0186,1.0186]],"secondary":[[1.0214,1.0264],[1.0118,1.0271],[1.014,1.028],[1.0082,1.0263],[1.0154,1.0251],[1.0084,1.0262],[1.0018,1.0326],[1.009,1.0256],[1.009,1.025],[1.0071,1.0252],[1.0074,1.0245],[1.0083,1.0257],[0.9997,1.0221],[1.0051,1.0219],[1.0017,1.0229],[1.0055,1.0147],[1.0135,1.0156],[1.012,1.0126],[1.0082,1.0159],[1.0074,1.0174],[1.0063,1.017],[1.0068,1.0183],[1.0152,1.0154],[1.008,1.013],[1.0066,1.0073],[1.0008,1.0139],[0.9996,1.0156],[1.0044,1.0132],[0.9959,1.0157],[0.9958,1.0194],[0.994,1.0166],[0.9961,1.0125],[0.9957,1.0093],[0.9917,1.0158],[0.9984,1.0165],[0.9864,1.0059],[0.9968,1.0062],[0.9839,1.0162],[0.9952,1.0159],[0.9907,1.002],[0.9948,1.0172],[0.9929,1.0158],[1.0044,1.0059],[1.0168,1.0171],[1.016,1.0169]]},"fleetInjectKvar":-24.7,"coresInjecting":0,"coresAbsorbing":45,"maxCoreInjectKvar":0.0,"maxCoreAbsorbKvar":1.91,"maxTransformerLoadingPct":77.72,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.9839,"highestHomeAsBuiltPu":1.03256,"worstHomeCoreKvar":null,"iterations":8,"converged":true,"finalStepKvar":0.0045,"deltaVsUnityPf":{"minHomePu":1e-05,"maxHomePu":-0.00098,"headKvar":24.8},"nonZeroCoreKvar":{"p1ulv10107":-0.56,"p1ulv11369":-0.56,"p1ulv1292":-0.74,"p1ulv1293":-0.09,"p1ulv1299":-0.11,"p1ulv15086":-0.41,"p1ulv17012":-0.75,"p1ulv17640":-1.25,"p1ulv19618":-0.83,"p1ulv22792":-0.08,"p1ulv23412":-1.91,"p1ulv25321":-0.24,"p1ulv25336":-0.51,"p1ulv2563":-0.96,"p1ulv25957":-0.32,"p1ulv29134":-0.21,"p1ulv29742":-0.04,"p1ulv30389":-0.13,"p1ulv3251":-0.75,"p1ulv34867":-1.04,"p1ulv35523":-0.09,"p1ulv37388":-0.55,"p1ulv38030":-0.29,"p1ulv3883":-0.09,"p1ulv4475":-0.35,"p1ulv4479":-0.15,"p1ulv49930":-0.31,"p1ulv49932":-0.28,"p1ulv50552":-0.19,"p1ulv5070":-0.8,"p1ulv52463":-0.52,"p1ulv53734":-1.11,"p1ulv53736":-0.57,"p1ulv54349":-0.14,"p1ulv54975":-0.96,"p1ulv55590":-0.23,"p1ulv57406":-0.73,"p1ulv5745":-0.91,"p1ulv57986":-0.51,"p1ulv59187":-0.52,"p1ulv59807":-0.26,"p1ulv61669":-0.62,"p1ulv62283":-0.55,"p1ulv64828":-0.9,"p1ulv668":-0.83,"p1ulv8889":-0.71}},"ceiling":{"head":{"kW":6814.6,"kvar":2176.4,"pf":0.9526},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00001,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.97834,"maxPu":1.02871},"otherLV":{"n":6,"below":0,"above":0,"minPu":0.9997,"maxPu":1.01151},"homes":{"n":1010,"below":0,"above":0,"minPu":0.97834,"maxPu":1.02871},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99278,"maxPu":1.02871},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.029,1.03],[1.028,1.0292],[1.027,1.0288],[1.0262,1.0288],[1.0248,1.028],[1.0235,1.0277],[1.0227,1.0276],[1.0209,1.0277],[1.0202,1.0283],[1.0191,1.0259],[1.018,1.0252],[1.0173,1.0252],[1.0167,1.0242],[1.0166,1.0237],[1.0164,1.0216],[1.0163,1.0163],[1.0145,1.0191],[1.0134,1.018],[1.013,1.0179],[1.0124,1.0188],[1.0119,1.0168],[1.0158,1.0159],[1.0144,1.0186],[1.0104,1.015],[1.0099,1.0142],[1.0097,1.0159],[1.0092,1.0142],[1.0087,1.0183],[1.0083,1.0132],[1.0079,1.0181],[1.0072,1.018],[1.0067,1.0146],[1.0055,1.0102],[1.0047,1.0178],[1.0037,1.0177],[1.0033,1.0176],[1.0023,1.0087],[1.0017,1.0175],[1.0007,1.0175],[1.0004,1.0043],[1.0001,1.0175],[1.0,1.0001],[1.0174,1.0174],[1.0173,1.0173]],"secondary":[[1.0213,1.0264],[1.0117,1.0258],[1.0139,1.0255],[1.0062,1.0261],[1.0153,1.0235],[1.0081,1.0237],[1.0016,1.0287],[1.0058,1.023],[1.0059,1.0249],[1.0068,1.0222],[1.0067,1.0219],[1.0042,1.0219],[0.9986,1.0212],[1.003,1.0208],[0.9989,1.0197],[1.0034,1.0128],[1.0101,1.0122],[1.0116,1.0121],[1.0063,1.0148],[1.0037,1.0141],[1.0058,1.0143],[1.004,1.0126],[1.0119,1.012],[1.0034,1.0096],[1.0024,1.0064],[0.9953,1.0136],[0.993,1.0108],[0.994,1.0115],[0.9881,1.0102],[0.9948,1.0127],[0.9925,1.0154],[0.9949,1.011],[0.9904,1.0077],[0.9907,1.0146],[0.9935,1.0153],[0.983,1.0042],[0.9931,1.0045],[0.9783,1.0107],[0.9925,1.0146],[0.9872,0.9988],[0.9893,1.0159],[0.9873,1.0145],[0.9957,0.9972],[1.0155,1.0158],[1.0147,1.0156]]},"fleetInjectKvar":-844.8,"coresInjecting":0,"coresAbsorbing":96,"maxCoreInjectKvar":-8.8,"maxCoreAbsorbKvar":8.8,"maxTransformerLoadingPct":99.21,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.97834,"highestHomeAsBuiltPu":1.02871,"worstHomeCoreKvar":null,"deltaVsUnityPf":{"minHomePu":-0.00555,"maxHomePu":-0.00483,"headKvar":857.0},"direction":"absorb"}},{"key":"heatwave.aware.12","scenario":"heatwave","policy":"aware","step":12,"clock":"19:30","loadFactor":0.57,"coreKWTotal":-923.8,"coresCharging":0,"coresDischarging":65,"reproduction":{"minVoltage":[0.98821,0.98821],"maxVoltage":[1.04829,1.04828],"maxLoading":[99.49,99.49],"feederMW":[6.8238,6.8237],"voltageViolations":[0,0],"overloaded":[0,0],"maxAbsHomeVoltageDiffPu":1e-05},"unityPf":{"head":{"kW":6823.0,"kvar":1320.2,"pf":0.9818},"reactiveBudget":{"sourceKW":6823.0,"sourceKvar":1320.2,"pf":0.9818,"homeLoadKW":7568.7,"homeLoadKvar":1584.3,"coreKW":-923.8,"coreKvar":0.0,"lineLossKW":90.7,"lineNetKvar":-2.1,"transformerLossKW":87.4,"transformerKvar":46.4,"capacitorKvar":-308.3,"closureKW":-0.019,"closureKvar":0.009},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00668,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98511,"maxPu":1.03994},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00359,"maxPu":1.0119},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98511,"maxPu":1.03994},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99923,"maxPu":1.03994},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv29130","label":"Home 0476","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98511,"maxPu":0.98573,"vllPu":0.98615,"distanceKm":3.996,"transformer":"tr(r:p1udt17269-p1udt17269lv)","transformerIndex":270,"transformerKva":50.0,"transformerLoadingPct":52.8,"transformerKW":25.5,"transformerKvar":6.8,"coordinates":[-97.803218,30.426667]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0083,"transformerLvPu":1.0027,"homePu":0.9851,"dropPrimaryPu":0.0217,"dropTransformerPu":0.0056,"dropSecondaryPu":0.0176,"primaryTapBus":"p1udt17269","transformerLvBus":"p1udt17269lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0292,1.0293,"P"],[0.145,1.0288,1.0288,"P"],[0.205,1.0282,1.0283,"P"],[0.269,1.0277,1.0278,"P"],[0.344,1.0271,1.0272,"P"],[0.412,1.0265,1.0267,"P"],[0.48,1.026,1.0263,"P"],[0.564,1.0252,1.0258,"P"],[0.635,1.0246,1.0254,"P"],[0.706,1.024,1.025,"P"],[0.776,1.0234,1.0248,"P"],[0.854,1.0227,1.0245,"P"],[0.923,1.0221,1.0244,"P"],[0.974,1.0218,1.024,"P"],[1.038,1.0215,1.0236,"P"],[1.088,1.0212,1.0232,"P"],[1.184,1.0207,1.0225,"P"],[1.242,1.0204,1.0221,"P"],[1.324,1.02,1.0216,"P"],[1.374,1.0197,1.0212,"P"],[1.45,1.0194,1.0207,"P"],[1.808,1.0176,1.0189,"P"],[1.995,1.0167,1.0182,"P"],[2.072,1.0164,1.018,"P"],[2.123,1.0161,1.0178,"P"],[2.175,1.0159,1.0177,"P"],[2.225,1.0157,1.0175,"P"],[2.286,1.0154,1.0173,"P"],[2.542,1.0143,1.0165,"P"],[2.695,1.0136,1.016,"P"],[2.843,1.0131,1.0156,"P"],[2.903,1.0129,1.0154,"P"],[2.985,1.0129,1.015,"P"],[3.043,1.0128,1.0147,"P"],[3.107,1.0125,1.0145,"P"],[3.158,1.0123,1.0143,"P"],[3.208,1.012,1.014,"P"],[3.289,1.0116,1.0144,"P"],[3.377,1.0113,1.0149,"P"],[3.379,1.0132,1.0132,"P"],[3.439,1.0125,1.0125,"P"],[3.493,1.012,1.012,"P"],[3.569,1.0113,1.0113,"P"],[3.651,1.0106,1.0106,"P"],[3.703,1.0102,1.0102,"P"],[3.861,1.0089,1.0089,"P"],[3.936,1.0083,1.0083,"P"],[3.936,1.0027,1.0032,"S"],[3.985,0.9884,0.989,"S"],[3.996,0.9851,0.9857,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":308.3,"busPu":[1.0129,1.015]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[121.84,121.62,121.54]}],"profile":{"primary":[[1.0292,1.03],[1.0284,1.0293],[1.0277,1.0288],[1.0271,1.0287],[1.0259,1.0282],[1.0249,1.0279],[1.0244,1.0279],[1.0231,1.0276],[1.0226,1.0276],[1.0218,1.0263],[1.0208,1.0261],[1.0201,1.0261],[1.0196,1.0253],[1.0194,1.0251],[1.0193,1.0226],[1.0193,1.0193],[1.0176,1.0189],[1.0167,1.0182],[1.0163,1.0181],[1.0158,1.0188],[1.0154,1.0179],[1.0178,1.0179],[1.0177,1.0188],[1.0141,1.0165],[1.0136,1.016],[1.0135,1.0176],[1.013,1.016],[1.0128,1.0187],[1.0121,1.0161],[1.0115,1.018],[1.0107,1.0179],[1.0101,1.0164],[1.0092,1.0125],[1.0086,1.0177],[1.0082,1.0176],[1.0079,1.0176],[1.0072,1.009],[1.0071,1.0175],[1.0069,1.0175],[1.0069,1.0071],[1.0068,1.0174],[1.0067,1.0067],[1.0174,1.0174],[1.0173,1.0173]],"secondary":[[1.0213,1.0264],[1.0117,1.0259],[1.0138,1.0257],[1.0071,1.0263],[1.0151,1.0235],[1.0083,1.024],[1.0014,1.0237],[1.0078,1.0233],[1.008,1.0242],[1.0055,1.0221],[1.0081,1.0382],[1.009,1.0399],[1.0001,1.0263],[1.0059,1.0266],[1.0026,1.0322],[1.0064,1.0155],[1.0146,1.0166],[1.0134,1.014],[1.0096,1.0152],[1.0086,1.0256],[1.0077,1.0182],[1.0085,1.0218],[1.0162,1.0164],[1.0093,1.014],[1.0081,1.0087],[1.0023,1.0161],[1.0012,1.0211],[1.0059,1.0193],[0.9928,1.0214],[0.9973,1.0159],[0.9927,1.0154],[0.9974,1.0123],[0.9953,1.0096],[0.9929,1.0145],[0.9971,1.0152],[0.9872,1.0062],[0.9964,1.0049],[0.9851,1.014],[0.9965,1.0146],[0.992,1.0032],[0.996,1.0158],[0.9941,1.0145],[1.0036,1.004],[1.0155,1.0157],[1.0146,1.0156]]},"highestHome":{"bus":"p1ulv5745","label":"Home 0119","district":"Northbank","core":true,"coreKW":-19.639,"minPu":1.03951,"maxPu":1.03994,"vllPu":1.04049,"distanceKm":1.103,"transformer":"tr(r:p1udt1256-p1udt1256lv)","transformerIndex":24,"transformerKva":75.0,"transformerLoadingPct":10.6,"transformerKW":-0.3,"transformerKvar":8.0,"coordinates":[-97.78921,30.428631]},"traceToHighestHome":[[0.0,1.03,1.03,"P"],[0.071,1.0294,1.0295,"P"],[0.154,1.0288,1.029,"P"],[0.219,1.0283,1.0287,"P"],[0.272,1.0279,1.0285,"P"],[0.332,1.0275,1.0282,"P"],[0.383,1.0271,1.0282,"P"],[0.445,1.0268,1.0282,"P"],[0.501,1.0268,1.0268,"P"],[0.575,1.0265,1.0265,"P"],[0.626,1.0263,1.0263,"P"],[0.715,1.026,1.026,"P"],[0.805,1.0258,1.0258,"P"],[0.875,1.0257,1.0257,"P"],[1.029,1.0255,1.0255,"P"],[1.03,1.0231,1.0235,"S"],[1.086,1.0359,1.0363,"S"],[1.103,1.0395,1.0399,"S"]],"transformers":{"sumPrimaryKW":6766.1,"sumPrimaryKvar":1638.2,"sumVarLosses":46.4,"maxLoadingPct":87.16,"overloaded":0,"medianPf":0.9734,"pfHistogram":{"<0.90":18,"0.90-0.95":12,"0.95-0.98":212,">=0.98":137},"topByKvar":[[63,42.2,12.9,58.9],[10,37.8,12.3,53.0],[239,21.0,11.9,32.2],[56,35.4,11.0,49.5],[50,42.2,10.6,58.0]]}},"asBuilt":{"head":{"kW":6823.8,"kvar":820.6,"pf":0.9928},"reactiveBudget":{"sourceKW":6823.8,"sourceKvar":820.6,"pf":0.9928,"homeLoadKW":7568.8,"homeLoadKvar":1584.3,"coreKW":-923.8,"coreKvar":-498.6,"lineLossKW":90.9,"lineNetKvar":-2.6,"transformerLossKW":87.9,"transformerKvar":46.9,"capacitorKvar":-309.4,"closureKW":0.036,"closureKvar":-0.021},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00714,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98821,"maxPu":1.04829},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00361,"maxPu":1.01512},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98821,"maxPu":1.04829},"coreHomes":{"n":96,"below":0,"above":0,"minPu":1.0006,"maxPu":1.04829},"allBuses":{"n":2911,"below":0,"above":0}},"worstHome":{"bus":"p1ulv3875","label":"Home 0076","district":"West Ridge","core":false,"coreKW":0,"minPu":0.98821,"maxPu":0.9884,"vllPu":0.98904,"distanceKm":3.777,"transformer":"tr(r:p1udt3588-p1udt3588lv)","transformerIndex":65,"transformerKva":75.0,"transformerLoadingPct":58.5,"transformerKW":43.8,"transformerKvar":2.5,"coordinates":[-97.805863,30.424941]},"dropSplitToWorstHome":{"sourcePu":1.03,"primaryTapPu":1.0081,"transformerLvPu":1.0049,"homePu":0.9882,"dropPrimaryPu":0.0219,"dropTransformerPu":0.0032,"dropSecondaryPu":0.0167,"primaryTapBus":"p1udt3588","transformerLvBus":"p1udt3588lv"},"traceToWorstHome":[[0.0,1.03,1.03,"P"],[0.092,1.0292,1.0295,"P"],[0.145,1.0287,1.0291,"P"],[0.205,1.0282,1.0287,"P"],[0.269,1.0277,1.0283,"P"],[0.344,1.027,1.0279,"P"],[0.412,1.0264,1.0275,"P"],[0.48,1.0258,1.0271,"P"],[0.564,1.0251,1.0266,"P"],[0.635,1.0244,1.0261,"P"],[0.706,1.0238,1.0256,"P"],[0.776,1.0232,1.0251,"P"],[0.854,1.0225,1.0245,"P"],[0.923,1.0219,1.0244,"P"],[0.974,1.0216,1.024,"P"],[1.038,1.0213,1.0237,"P"],[1.088,1.021,1.0236,"P"],[1.184,1.0205,1.0234,"P"],[1.242,1.0202,1.0234,"P"],[1.324,1.0197,1.0233,"P"],[1.374,1.0194,1.0232,"P"],[1.45,1.0191,1.023,"P"],[1.808,1.0174,1.0221,"P"],[1.995,1.0166,1.0217,"P"],[2.072,1.0162,1.0215,"P"],[2.123,1.016,1.0215,"P"],[2.175,1.0158,1.0214,"P"],[2.225,1.0155,1.0212,"P"],[2.286,1.0153,1.0211,"P"],[2.542,1.0143,1.0206,"P"],[2.695,1.0137,1.0203,"P"],[2.843,1.0132,1.0199,"P"],[2.903,1.013,1.0197,"P"],[3.03,1.0124,1.0203,"P"],[3.133,1.012,1.0207,"P"],[3.19,1.0117,1.021,"P"],[3.281,1.0109,1.0109,"P"],[3.346,1.0103,1.0103,"P"],[3.41,1.0099,1.0099,"P"],[3.48,1.0094,1.0094,"P"],[3.542,1.009,1.009,"P"],[3.612,1.0086,1.0086,"P"],[3.708,1.0081,1.0081,"P"],[3.709,1.0049,1.005,"S"],[3.718,1.0027,1.0028,"S"],[3.758,0.9928,0.9929,"S"],[3.777,0.9882,0.9884,"S"]],"outOfLimitBuses":[],"capacitor":[{"id":"p1uc123","state":[1],"deliveredKvar":309.4,"busPu":[1.0131,1.0194]}],"capControlMonitoredV120":[{"id":"p1uc123","monitoredV120":[122.37,121.72,121.56]}],"profile":{"primary":[[1.0292,1.03],[1.0284,1.0294],[1.0276,1.0289],[1.027,1.0287],[1.0258,1.0286],[1.0247,1.0285],[1.0242,1.0286],[1.0229,1.0283],[1.0224,1.0279],[1.0216,1.0273],[1.021,1.0271],[1.0204,1.0271],[1.0199,1.0265],[1.0194,1.0264],[1.0191,1.0231],[1.0215,1.0215],[1.0174,1.0221],[1.0166,1.0217],[1.0162,1.0216],[1.0157,1.022],[1.0153,1.0213],[1.0178,1.0179],[1.0175,1.022],[1.0141,1.0206],[1.0137,1.0203],[1.0135,1.0203],[1.0131,1.0203],[1.0129,1.0219],[1.0122,1.0205],[1.0117,1.021],[1.0109,1.0208],[1.0103,1.0208],[1.0094,1.017],[1.0088,1.0181],[1.0084,1.018],[1.0081,1.018],[1.0075,1.0134],[1.0073,1.0179],[1.0072,1.0179],[1.0071,1.0116],[1.0113,1.0178],[1.0113,1.0113],[1.0178,1.0178],[1.0177,1.0177]],"secondary":[[1.0214,1.0264],[1.0117,1.0259],[1.0137,1.0257],[1.0071,1.0266],[1.0151,1.0237],[1.0086,1.0245],[1.0013,1.024],[1.008,1.0234],[1.008,1.024],[1.0054,1.0229],[1.0083,1.0465],[1.0096,1.0483],[1.0013,1.0314],[1.0081,1.0313],[1.006,1.036],[1.0087,1.0177],[1.0178,1.0198],[1.0133,1.0139],[1.0095,1.0187],[1.0089,1.0334],[1.0076,1.0246],[1.0085,1.0293],[1.0194,1.0196],[1.0134,1.0177],[1.0082,1.0128],[1.0024,1.0272],[1.0012,1.0328],[1.006,1.0332],[0.9957,1.0351],[0.9974,1.0215],[0.9935,1.0171],[0.9976,1.0167],[0.9961,1.0156],[0.9933,1.0149],[0.9979,1.0156],[0.9882,1.0107],[0.9972,1.0093],[0.9898,1.0159],[0.9968,1.015],[0.9922,1.0077],[1.0006,1.0162],[0.9987,1.0149],[1.0092,1.0097],[1.0159,1.0161],[1.015,1.016]]},"highestHome":{"bus":"p1ulv5745","label":"Home 0119","district":"Northbank","core":true,"coreKW":-19.639,"minPu":1.0476,"maxPu":1.04829,"vllPu":1.04872,"distanceKm":1.103,"transformer":"tr(r:p1udt1256-p1udt1256lv)","transformerIndex":24,"transformerKva":75.0,"transformerLoadingPct":17.5,"transformerKW":-0.0,"transformerKvar":-13.1,"coordinates":[-97.78921,30.428631]},"traceToHighestHome":[[0.0,1.03,1.03,"P"],[0.071,1.0295,1.0296,"P"],[0.154,1.0288,1.0292,"P"],[0.219,1.0284,1.0289,"P"],[0.272,1.028,1.0287,"P"],[0.332,1.0274,1.0285,"P"],[0.383,1.027,1.0285,"P"],[0.445,1.0266,1.0286,"P"],[0.447,1.0273,1.0273,"P"],[0.501,1.027,1.027,"P"],[0.575,1.0267,1.0267,"P"],[0.626,1.0265,1.0265,"P"],[0.715,1.0263,1.0263,"P"],[0.805,1.0261,1.0261,"P"],[0.875,1.0261,1.0261,"P"],[1.029,1.026,1.026,"P"],[1.03,1.0272,1.0279,"S"],[1.086,1.0434,1.0441,"S"],[1.103,1.0476,1.0483,"S"]],"transformers":{"sumPrimaryKW":6767.8,"sumPrimaryKvar":1140.4,"sumVarLosses":46.9,"maxLoadingPct":99.49,"overloaded":0,"medianPf":0.9741,"pfHistogram":{"<0.90":28,"0.90-0.95":5,"0.95-0.98":203,">=0.98":143},"topByKvar":[[63,42.2,12.9,58.9],[10,37.8,12.3,53.0],[56,35.4,11.0,49.5],[50,42.2,10.6,58.0],[97,35.5,10.2,49.2]]}},"voltVar":{"head":{"kW":6823.2,"kvar":1345.3,"pf":0.9811},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00657,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.98501,"maxPu":1.03803},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.00363,"maxPu":1.01181},"homes":{"n":1010,"below":0,"above":0,"minPu":0.98501,"maxPu":1.03803},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.99927,"maxPu":1.03803},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.0292,1.03],[1.0284,1.0293],[1.0277,1.0288],[1.0271,1.0287],[1.0259,1.0281],[1.0249,1.0279],[1.0244,1.0279],[1.0231,1.0276],[1.0226,1.0276],[1.0217,1.0262],[1.0207,1.026],[1.02,1.026],[1.0195,1.0253],[1.0194,1.025],[1.0193,1.0225],[1.0192,1.0192],[1.0176,1.0188],[1.0167,1.0181],[1.0164,1.018],[1.0158,1.0187],[1.0154,1.018],[1.0179,1.0179],[1.0177,1.0187],[1.0142,1.0164],[1.0137,1.0159],[1.0135,1.0177],[1.013,1.0159],[1.0128,1.0186],[1.0121,1.016],[1.0116,1.018],[1.0108,1.0179],[1.0101,1.0163],[1.0092,1.0124],[1.0087,1.0177],[1.0082,1.0176],[1.0079,1.0176],[1.0073,1.009],[1.0071,1.0175],[1.007,1.0175],[1.0069,1.007],[1.0067,1.0174],[1.0066,1.0066],[1.0174,1.0174],[1.0173,1.0173]],"secondary":[[1.0213,1.0264],[1.0117,1.0259],[1.0138,1.0256],[1.0071,1.0262],[1.0152,1.0235],[1.0083,1.0239],[1.0014,1.0237],[1.0078,1.0233],[1.0079,1.0243],[1.0055,1.0221],[1.008,1.0364],[1.0089,1.038],[1.0,1.0259],[1.0058,1.0262],[1.0023,1.0316],[1.0063,1.0154],[1.0145,1.0165],[1.0135,1.014],[1.0097,1.0151],[1.0085,1.0252],[1.0078,1.0182],[1.0085,1.0217],[1.0161,1.0163],[1.0092,1.0139],[1.0082,1.0087],[1.0024,1.016],[1.0012,1.0209],[1.0058,1.0193],[0.9928,1.0213],[0.9973,1.0159],[0.9927,1.0154],[0.9975,1.0122],[0.9953,1.0095],[0.9929,1.0145],[0.9971,1.0152],[0.9873,1.0061],[0.9964,1.0049],[0.985,1.014],[0.9966,1.0146],[0.992,1.0031],[0.9959,1.0158],[0.994,1.0145],[1.0035,1.0039],[1.0155,1.0157],[1.0146,1.0156]]},"fleetInjectKvar":-24.9,"coresInjecting":0,"coresAbsorbing":34,"maxCoreInjectKvar":0.0,"maxCoreAbsorbKvar":2.7,"maxTransformerLoadingPct":87.16,"overloadedTransformers":0,"worstHomeAsBuiltPu":0.98727,"highestHomeAsBuiltPu":1.03803,"worstHomeCoreKvar":null,"iterations":9,"converged":true,"finalStepKvar":0.0023,"deltaVsUnityPf":{"minHomePu":-0.0001,"maxHomePu":-0.00191,"headKvar":25.1},"nonZeroCoreKvar":{"p1ulv10748":-0.62,"p1ulv11369":-1.21,"p1ulv12621":-0.33,"p1ulv1292":-2.46,"p1ulv1299":-0.62,"p1ulv17012":-0.16,"p1ulv17640":-0.59,"p1ulv22145":-0.26,"p1ulv22792":-0.87,"p1ulv24699":-0.71,"p1ulv25336":-1.77,"p1ulv2563":-0.19,"p1ulv27901":-0.1,"p1ulv29134":-0.99,"p1ulv34867":-0.23,"p1ulv34887":-0.18,"p1ulv36778":-0.46,"p1ulv3883":-0.94,"p1ulv4475":-0.98,"p1ulv48106":-0.5,"p1ulv49928":-0.84,"p1ulv49930":-0.89,"p1ulv49932":-0.92,"p1ulv50552":-0.76,"p1ulv5070":-0.16,"p1ulv52469":-0.24,"p1ulv53734":-0.69,"p1ulv54349":-0.78,"p1ulv57406":-0.14,"p1ulv5745":-2.7,"p1ulv59197":-0.23,"p1ulv59807":-0.8,"p1ulv668":-0.3,"p1ulv8889":-1.26}},"ceiling":{"head":{"kW":6833.4,"kvar":2177.2,"pf":0.9528},"counts":{"primary":{"n":1017,"below":0,"above":0,"minPu":1.00118,"maxPu":1.03},"secondary":{"n":1888,"below":0,"above":0,"minPu":0.97957,"maxPu":1.03299},"otherLV":{"n":6,"below":0,"above":0,"minPu":1.0011,"maxPu":1.01061},"homes":{"n":1010,"below":0,"above":0,"minPu":0.97957,"maxPu":1.03299},"coreHomes":{"n":96,"below":0,"above":0,"minPu":0.98987,"maxPu":1.03299},"allBuses":{"n":2911,"below":0,"above":0}},"profile":{"primary":[[1.029,1.03],[1.0281,1.0292],[1.0272,1.0287],[1.0264,1.0286],[1.0251,1.0279],[1.0239,1.0276],[1.0231,1.0276],[1.0215,1.0272],[1.0208,1.0275],[1.0198,1.0256],[1.0188,1.0254],[1.0181,1.0253],[1.0175,1.0245],[1.0174,1.0241],[1.0172,1.022],[1.0172,1.0172],[1.0155,1.0179],[1.0145,1.0168],[1.0142,1.0166],[1.0136,1.0176],[1.0132,1.0175],[1.0174,1.0175],[1.0154,1.0174],[1.0118,1.0137],[1.0112,1.0129],[1.0111,1.0173],[1.0105,1.0129],[1.01,1.0174],[1.0096,1.012],[1.0092,1.0168],[1.0085,1.0167],[1.008,1.0134],[1.0067,1.0103],[1.006,1.0165],[1.005,1.0163],[1.0046,1.0163],[1.0035,1.0073],[1.0029,1.0162],[1.0019,1.0162],[1.0015,1.0056],[1.0013,1.0161],[1.0012,1.0012],[1.0161,1.0161],[1.016,1.016]],"secondary":[[1.0213,1.0263],[1.0116,1.0259],[1.0137,1.0249],[1.0049,1.0261],[1.0126,1.0233],[1.008,1.0237],[1.0011,1.0234],[1.0032,1.0231],[1.0039,1.0241],[1.0006,1.0215],[1.0076,1.0314],[1.0056,1.033],[0.9992,1.0225],[1.0038,1.023],[0.9998,1.0288],[1.0042,1.0135],[1.0112,1.0132],[1.013,1.0135],[1.0074,1.0136],[1.0048,1.0186],[1.0072,1.0157],[1.0067,1.016],[1.0129,1.0131],[1.0047,1.0107],[1.0038,1.0079],[0.9978,1.015],[0.9955,1.012],[0.9998,1.0106],[0.985,1.0128],[0.9899,1.0105],[0.9912,1.0141],[0.995,1.0097],[0.9917,1.0065],[0.9911,1.0133],[0.9946,1.0139],[0.9838,1.0031],[0.9943,1.0036],[0.9796,1.0084],[0.9932,1.0133],[0.9884,1.0001],[0.9904,1.0145],[0.9885,1.0132],[0.9945,0.9957],[1.0141,1.0144],[1.0133,1.0142]]},"fleetInjectKvar":-844.8,"coresInjecting":0,"coresAbsorbing":96,"maxCoreInjectKvar":-8.8,"maxCoreAbsorbKvar":8.8,"maxTransformerLoadingPct":129.16,"overloadedTransformers":2,"worstHomeAsBuiltPu":0.98378,"highestHomeAsBuiltPu":1.03299,"worstHomeCoreKvar":null,"deltaVsUnityPf":{"minHomePu":-0.00554,"maxHomePu":-0.00695,"headKvar":857.0},"direction":"absorb"}}],"timeline":{"status":"SIM","what":"Every replay step (8 series x 13 steps, 5-minute steps), both PF variants. One row per step.","columns":["step","clock","minHomePu","worstHome","maxHomePu","busesBelow","busesAbove","minPrimaryPu","headKvar","overloadedTx"],"columnNotes":{"step":"index into replays.json[scenario][policy]","worstHome":"bus id = topology.json home id","headKvar":"feeder head (source) reactive power, kvar","overloadedTx":"service transformers above 100% of kVA"},"series":{"heatwave.naive":{"asBuilt":[[0,"18:30",0.99098,"p1ulv29130",1.02817,0,0,1.00845,813.0,0],[1,"18:35",0.99032,"p1ulv29130",1.02876,0,0,1.00807,824.6,0],[2,"18:40",0.98966,"p1ulv29130",1.02936,0,0,1.0077,835.8,0],[3,"18:45",0.98904,"p1ulv29130",1.02996,0,0,1.00735,845.9,0],[4,"18:50",0.98847,"p1ulv29130",1.03058,0,0,1.00703,854.3,0],[5,"18:55",0.98796,"p1ulv29130",1.03121,0,0,1.00674,860.6,0],[6,"19:00",0.98753,"p1ulv29130",1.03186,0,0,1.0065,864.3,0],[7,"19:05",0.98718,"p1ulv29130",1.03253,0,0,1.00631,864.8,0],[8,"19:10",0.98694,"p1ulv29130",1.03323,0,0,1.00618,861.8,0],[9,"19:15",0.98681,"p1ulv29130",1.03395,0,0,1.00612,855.0,0],[10,"19:20",0.9868,"p1ulv29130",1.03471,0,0,1.00613,844.1,0],[11,"19:25",0.98691,"p1ulv29130",1.03549,0,0,1.00621,829.0,0],[12,"19:30",0.98715,"p1ulv29130",1.0363,0,0,1.00636,809.4,0]],"unityPf":[[0,"18:30",0.98933,"p1ulv29130",1.02685,0,0,1.0079,1073.4,0],[1,"18:35",0.98853,"p1ulv29130",1.02722,0,0,1.0075,1105.9,0],[2,"18:40",0.98774,"p1ulv29130",1.0277,0,0,1.0071,1137.9,0],[3,"18:45",0.98698,"p1ulv29130",1.02819,0,0,1.00672,1168.8,0],[4,"18:50",0.98628,"p1ulv29130",1.0287,0,0,1.00637,1198.1,0],[5,"18:55",0.98563,"p1ulv29130",1.02922,0,0,1.00606,1225.2,0],[6,"19:00",0.98507,"p1ulv29130",1.02976,0,0,1.0058,1249.6,0],[7,"19:05",0.98459,"p1ulv29130",1.03032,0,0,1.00559,1271.0,0],[8,"19:10",0.98422,"p1ulv29130",1.03091,0,0,1.00543,1288.8,0],[9,"19:15",0.98395,"p1ulv29130",1.03152,0,0,1.00535,1302.8,0],[10,"19:20",0.98381,"p1ulv29130",1.03216,0,0,1.00533,1312.7,0],[11,"19:25",0.98378,"p1ulv29130",1.03284,0,0,1.00539,1318.3,0],[12,"19:30",0.98389,"p1ulv29130",1.03354,0,0,1.00552,1319.4,0]]},"heatwave.aware":{"asBuilt":[[0,"18:30",0.99328,"p1ulv29130",1.03948,0,0,1.01058,850.1,0],[1,"18:35",0.99206,"p1ulv29130",1.03993,0,0,1.01023,863.0,0],[2,"18:40",0.99012,"p1ulv29130",1.04006,0,0,1.00963,875.3,0],[3,"18:45",0.9895,"p1ulv29130",1.04081,0,0,1.00938,886.1,0],[4,"18:50",0.98947,"p1ulv29130",1.041,0,0,1.00891,895.4,0],[5,"18:55",0.99023,"p1ulv29130",1.04011,0,0,1.00884,901.9,0],[6,"19:00",0.99103,"p1ulv29130",1.03923,0,0,1.00882,905.9,0],[7,"19:05",0.99062,"p1ulv29130",1.03891,0,0,1.00943,906.6,0],[8,"19:10",0.99163,"p1ulv29130",1.03804,0,0,1.00952,903.7,0],[9,"19:15",0.99143,"p1ulv29130",1.038,0,0,1.00971,897.6,0],[10,"19:20",0.99105,"p1ulv29130",1.03838,0,0,1.00965,888.0,0],[11,"19:25",0.99167,"p1ulv29130",1.03786,0,0,1.0098,874.4,0],[12,"19:30",0.98821,"p1ulv3875",1.04829,0,0,1.00714,820.6,0]],"unityPf":[[0,"18:30",0.99082,"p1ulv29130",1.03063,0,0,1.00934,1072.3,0],[1,"18:35",0.98982,"p1ulv29130",1.03084,0,0,1.00869,1104.7,0],[2,"18:40",0.98803,"p1ulv29130",1.03112,0,0,1.0075,1136.8,0],[3,"18:45",0.98769,"p1ulv29130",1.03134,0,0,1.00753,1167.6,0],[4,"18:50",0.98756,"p1ulv29130",1.03119,0,0,1.00683,1196.9,0],[5,"18:55",0.98749,"p1ulv29130",1.03037,0,0,1.00704,1223.5,0],[6,"19:00",0.98748,"p1ulv29130",1.02957,0,0,1.00731,1247.7,0],[7,"19:05",0.98676,"p1ulv29130",1.02938,0,0,1.00765,1268.5,0],[8,"19:10",0.98696,"p1ulv29130",1.0286,0,0,1.00803,1285.7,0],[9,"19:15",0.98659,"p1ulv29130",1.0286,0,0,1.00802,1299.5,0],[10,"19:20",0.9863,"p1ulv29130",1.02886,0,0,1.00786,1309.5,0],[11,"19:25",0.98647,"p1ulv29130",1.02836,0,0,1.00811,1315.2,0],[12,"19:30",0.98511,"p1ulv29130",1.03994,0,0,1.00668,1320.2,0]]},"rebound.naive":{"asBuilt":[[0,"19:30",0.98152,"p1ulv29130",1.0253,0,0,1.00237,1285.2,0],[1,"19:35",0.98109,"p1ulv29130",1.02527,0,0,1.00211,1300.6,0],[2,"19:40",0.98067,"p1ulv29130",1.02524,0,0,1.00187,1315.0,0],[3,"19:45",0.93973,"p1ulv5735",1.025,2,0,0.98794,2310.6,29],[4,"19:50",0.93949,"p1ulv5735",1.02498,2,0,0.98778,2320.5,29],[5,"19:55",0.93934,"p1ulv5735",1.02497,2,0,0.98767,2326.8,29],[6,"20:00",0.93928,"p1ulv5735",1.02497,2,0,0.98763,2328.9,29],[7,"20:05",0.93934,"p1ulv5735",1.02497,2,0,0.98767,2326.8,29],[8,"20:10",0.93949,"p1ulv5735",1.02498,2,0,0.98778,2320.5,29],[9,"20:15",0.93973,"p1ulv5735",1.025,2,0,0.98794,2310.6,29],[10,"20:20",0.94005,"p1ulv5735",1.02503,2,0,0.98816,2297.7,29],[11,"20:25",0.94042,"p1ulv5735",1.02506,2,0,0.98842,2282.7,29],[12,"20:30",0.94081,"p1ulv5735",1.02509,2,0,0.98869,2266.6,28]],"unityPf":[[0,"19:30",0.98152,"p1ulv29130",1.0253,0,0,1.00238,1285.2,0],[1,"19:35",0.98108,"p1ulv29130",1.02527,0,0,1.00211,1300.6,0],[2,"19:40",0.98067,"p1ulv29130",1.02524,0,0,1.00187,1315.0,0],[3,"19:45",0.95422,"p1ulv5735",1.02507,0,0,0.99379,1415.2,22],[4,"19:50",0.95398,"p1ulv5735",1.02505,0,0,0.99363,1425.1,23],[5,"19:55",0.95383,"p1ulv5735",1.02504,0,0,0.99352,1431.3,23],[6,"20:00",0.95378,"p1ulv5735",1.02503,0,0,0.99348,1433.4,23],[7,"20:05",0.95383,"p1ulv5735",1.02504,0,0,0.99352,1431.3,23],[8,"20:10",0.95398,"p1ulv5735",1.02505,0,0,0.99363,1425.1,23],[9,"20:15",0.95422,"p1ulv5735",1.02507,0,0,0.99379,1415.2,22],[10,"20:20",0.95453,"p1ulv5735",1.0251,0,0,0.99401,1402.4,21],[11,"20:25",0.95489,"p1ulv5735",1.02513,0,0,0.99426,1387.5,21],[12,"20:30",0.95527,"p1ulv5735",1.02516,0,0,0.99453,1371.5,21]]},"rebound.aware":{"asBuilt":[[0,"19:30",0.98153,"p1ulv29130",1.0253,0,0,1.00238,1285.3,0],[1,"19:35",0.98109,"p1ulv29130",1.02527,0,0,1.00211,1300.6,0],[2,"19:40",0.98067,"p1ulv29130",1.02524,0,0,1.00187,1315.0,0],[3,"19:45",0.96529,"p1ulv42409",1.02502,0,0,0.99004,2168.0,0],[4,"19:50",0.96508,"p1ulv42409",1.025,0,0,0.9899,2176.3,0],[5,"19:55",0.96495,"p1ulv42409",1.02499,0,0,0.98981,2181.5,0],[6,"20:00",0.96491,"p1ulv42409",1.02498,0,0,0.98978,2183.3,0],[7,"20:05",0.96495,"p1ulv42409",1.02499,0,0,0.98981,2181.5,0],[8,"20:10",0.96508,"p1ulv42409",1.025,0,0,0.9899,2176.3,0],[9,"20:15",0.96529,"p1ulv42409",1.02502,0,0,0.99004,2168.0,0],[10,"20:20",0.96556,"p1ulv42409",1.02505,0,0,0.99023,2157.2,0],[11,"20:25",0.96588,"p1ulv42409",1.02508,0,0,0.99045,2144.7,0],[12,"20:30",0.96624,"p1ulv42409",1.02511,0,0,0.99083,2129.9,0]],"unityPf":[[0,"19:30",0.98153,"p1ulv29130",1.0253,0,0,1.00238,1285.2,0],[1,"19:35",0.98108,"p1ulv29130",1.02527,0,0,1.00211,1300.6,0],[2,"19:40",0.98067,"p1ulv29130",1.02524,0,0,1.00187,1315.0,0],[3,"19:45",0.96955,"p1ulv42409",1.02508,0,0,0.99488,1394.9,0],[4,"19:50",0.96933,"p1ulv42409",1.02506,0,0,0.99472,1404.5,0],[5,"19:55",0.9692,"p1ulv42409",1.02505,0,0,0.99463,1410.6,0],[6,"20:00",0.96915,"p1ulv42409",1.02505,0,0,0.99459,1412.6,0],[7,"20:05",0.9692,"p1ulv42409",1.02505,0,0,0.99463,1410.6,0],[8,"20:10",0.96933,"p1ulv42409",1.02506,0,0,0.99472,1404.5,0],[9,"20:15",0.96955,"p1ulv42409",1.02508,0,0,0.99487,1394.9,0],[10,"20:20",0.96982,"p1ulv42409",1.02511,0,0,0.99507,1382.4,0],[11,"20:25",0.97014,"p1ulv42409",1.02514,0,0,0.99531,1367.8,0],[12,"20:30",0.97053,"p1ulv42409",1.02517,0,0,0.99564,1352.0,0]]},"covert.naive":{"asBuilt":[[0,"19:30",0.97919,"p1ulv29130",1.02526,0,0,1.00004,1454.3,2],[1,"19:35",0.97874,"p1ulv29130",1.02523,0,0,0.99977,1470.0,2],[2,"19:40",0.97832,"p1ulv29130",1.0252,0,0,0.99952,1484.0,2],[3,"19:45",0.97814,"p1ulv29130",1.02517,0,0,0.99948,1491.2,2],[4,"19:50",0.97749,"p1ulv29130",1.02515,0,0,0.99895,1511.9,2],[5,"19:55",0.9777,"p1ulv29130",1.02514,0,0,0.99922,1507.0,2],[6,"20:00",0.97727,"p1ulv29130",1.02513,0,0,0.99882,1519.5,2],[7,"20:05",0.97772,"p1ulv29130",1.02514,0,0,0.99924,1507.0,2],[8,"20:10",0.9775,"p1ulv29130",1.02515,0,0,0.99896,1511.7,2],[9,"20:15",0.97814,"p1ulv29130",1.02517,0,0,0.99948,1491.4,2],[10,"20:20",0.97811,"p1ulv29130",1.0252,0,0,0.99932,1489.4,2],[11,"20:25",0.9789,"p1ulv29130",1.02523,0,0,0.99993,1464.7,2],[12,"20:30",0.97899,"p1ulv29130",1.02526,0,0,0.99985,1459.5,2]],"unityPf":[[0,"19:30",0.98019,"p1ulv29130",1.02528,0,0,1.00104,1297.3,2],[1,"19:35",0.97975,"p1ulv29130",1.02524,0,0,1.00078,1312.9,2],[2,"19:40",0.97933,"p1ulv29130",1.02521,0,0,1.00053,1327.3,2],[3,"19:45",0.97908,"p1ulv29130",1.02519,0,0,1.00041,1339.2,1],[4,"19:50",0.9786,"p1ulv29130",1.02516,0,0,1.00005,1349.9,2],[5,"19:55",0.97863,"p1ulv29130",1.02515,0,0,1.00014,1354.8,1],[6,"20:00",0.97837,"p1ulv29130",1.02515,0,0,0.99992,1358.0,2],[7,"20:05",0.97865,"p1ulv29130",1.02515,0,0,1.00016,1354.8,1],[8,"20:10",0.97861,"p1ulv29130",1.02516,0,0,1.00006,1349.9,2],[9,"20:15",0.97907,"p1ulv29130",1.02519,0,0,1.00041,1339.2,1],[10,"20:20",0.97922,"p1ulv29130",1.02521,0,0,1.00041,1327.9,2],[11,"20:25",0.97984,"p1ulv29130",1.02524,0,0,1.00086,1312.3,1],[12,"20:30",0.98009,"p1ulv29130",1.02527,0,0,1.00094,1297.9,2]]},"covert.naive_quarantine":{"asBuilt":[[0,"19:30",0.97919,"p1ulv29130",1.02526,0,0,1.00004,1454.3,2],[1,"19:35",0.97874,"p1ulv29130",1.02523,0,0,0.99977,1470.0,2],[2,"19:40",0.97832,"p1ulv29130",1.0252,0,0,0.99952,1484.0,2],[3,"19:45",0.97814,"p1ulv29130",1.02517,0,0,0.99948,1491.2,2],[4,"19:50",0.97749,"p1ulv29130",1.02515,0,0,0.99895,1511.9,2],[5,"19:55",0.9777,"p1ulv29130",1.02514,0,0,0.99922,1507.0,2],[6,"20:00",0.97727,"p1ulv29130",1.02513,0,0,0.99882,1519.5,2],[7,"20:05",0.9791,"p1ulv29130",1.02515,0,0,1.0006,1468.2,0],[8,"20:10",0.97928,"p1ulv29130",1.02517,0,0,1.0007,1462.0,0],[9,"20:15",0.97954,"p1ulv29130",1.02519,0,0,1.00086,1452.5,0],[10,"20:20",0.9799,"p1ulv29130",1.02521,0,0,1.00107,1440.0,0],[11,"20:25",0.9803,"p1ulv29130",1.02524,0,0,1.0013,1425.8,0],[12,"20:30",0.98074,"p1ulv29130",1.02528,0,0,1.00157,1410.3,0]],"unityPf":[[0,"19:30",0.98019,"p1ulv29130",1.02528,0,0,1.00104,1297.3,2],[1,"19:35",0.97975,"p1ulv29130",1.02524,0,0,1.00078,1312.9,2],[2,"19:40",0.97933,"p1ulv29130",1.02521,0,0,1.00053,1327.3,2],[3,"19:45",0.97908,"p1ulv29130",1.02519,0,0,1.00041,1339.2,1],[4,"19:50",0.9786,"p1ulv29130",1.02516,0,0,1.00005,1349.9,2],[5,"19:55",0.97863,"p1ulv29130",1.02515,0,0,1.00014,1354.8,1],[6,"20:00",0.97837,"p1ulv29130",1.02515,0,0,0.99992,1358.0,2],[7,"20:05",0.97941,"p1ulv29130",1.02516,0,0,1.00091,1350.7,0],[8,"20:10",0.97958,"p1ulv29130",1.02517,0,0,1.00101,1344.7,0],[9,"20:15",0.97985,"p1ulv29130",1.02519,0,0,1.00117,1335.1,0],[10,"20:20",0.9802,"p1ulv29130",1.02522,0,0,1.00138,1322.7,0],[11,"20:25",0.98061,"p1ulv29130",1.02525,0,0,1.00162,1308.3,0],[12,"20:30",0.98105,"p1ulv29130",1.02528,0,0,1.00188,1292.8,0]]},"covert.aware":{"asBuilt":[[0,"19:30",0.97609,"p1ulv23412",1.02526,0,0,1.00241,1430.5,0],[1,"19:35",0.97601,"p1ulv23412",1.02523,0,0,1.00214,1446.1,0],[2,"19:40",0.97583,"p1ulv23412",1.02519,0,0,1.00189,1460.1,0],[3,"19:45",0.97573,"p1ulv23412",1.02517,0,0,1.00184,1467.4,0],[4,"19:50",0.97585,"p1ulv23412",1.02515,0,0,1.00133,1487.8,0],[5,"19:55",0.97554,"p1ulv23412",1.02513,0,0,1.00158,1483.2,0],[6,"20:00",0.97548,"p1ulv23412",1.02513,0,0,1.0012,1495.5,0],[7,"20:05",0.97544,"p1ulv23412",1.02513,0,0,1.00161,1483.3,0],[8,"20:10",0.9758,"p1ulv23412",1.02514,0,0,1.00133,1487.6,0],[9,"20:15",0.97582,"p1ulv23412",1.02517,0,0,1.00185,1467.6,0],[10,"20:20",0.9758,"p1ulv23412",1.02519,0,0,1.00169,1465.5,0],[11,"20:25",0.97594,"p1ulv23412",1.02523,0,0,1.00229,1441.0,0],[12,"20:30",0.97614,"p1ulv23412",1.02526,0,0,1.00221,1435.6,0]],"unityPf":[[0,"19:30",0.98144,"p1ulv29130",1.02523,0,0,1.00229,1291.6,0],[1,"19:35",0.981,"p1ulv29130",1.02519,0,0,1.00203,1307.0,0],[2,"19:40",0.98058,"p1ulv29130",1.02516,0,0,1.00178,1321.4,0],[3,"19:45",0.98033,"p1ulv29130",1.02514,0,0,1.00167,1333.3,0],[4,"19:50",0.97985,"p1ulv29130",1.02511,0,0,1.00131,1343.9,0],[5,"19:55",0.97988,"p1ulv29130",1.0251,0,0,1.0014,1348.8,0],[6,"20:00",0.97963,"p1ulv29130",1.0251,0,0,1.00118,1351.9,0],[7,"20:05",0.9799,"p1ulv29130",1.0251,0,0,1.00142,1348.8,0],[8,"20:10",0.97986,"p1ulv29130",1.02511,0,0,1.00131,1343.9,0],[9,"20:15",0.98032,"p1ulv29130",1.02514,0,0,1.00166,1333.3,0],[10,"20:20",0.98047,"p1ulv29130",1.02516,0,0,1.00167,1321.9,0],[11,"20:25",0.98109,"p1ulv29130",1.02519,0,0,1.00211,1306.5,0],[12,"20:30",0.98134,"p1ulv29130",1.02523,0,0,1.00219,1292.1,0]]},"covert.aware_quarantine":{"asBuilt":[[0,"19:30",0.97609,"p1ulv23412",1.02526,0,0,1.00241,1430.5,0],[1,"19:35",0.97601,"p1ulv23412",1.02523,0,0,1.00214,1446.1,0],[2,"19:40",0.97583,"p1ulv23412",1.02519,0,0,1.00189,1460.1,0],[3,"19:45",0.97573,"p1ulv23412",1.02517,0,0,1.00184,1467.4,0],[4,"19:50",0.97585,"p1ulv23412",1.02515,0,0,1.00133,1487.8,0],[5,"19:55",0.97554,"p1ulv23412",1.02513,0,0,1.00158,1483.2,0],[6,"20:00",0.97548,"p1ulv23412",1.02513,0,0,1.0012,1495.5,0],[7,"20:05",0.9799,"p1ulv29130",1.0251,0,0,1.00142,1454.0,0],[8,"20:10",0.98007,"p1ulv29130",1.02511,0,0,1.00152,1447.8,1],[9,"20:15",0.98034,"p1ulv29130",1.02514,0,0,1.00168,1438.3,0],[10,"20:20",0.9807,"p1ulv29130",1.02516,0,0,1.00189,1425.7,0],[11,"20:25",0.98109,"p1ulv29130",1.0252,0,0,1.00212,1411.5,0],[12,"20:30",0.98154,"p1ulv29130",1.02523,0,0,1.00239,1396.1,0]],"unityPf":[[0,"19:30",0.98144,"p1ulv29130",1.02523,0,0,1.00229,1291.6,0],[1,"19:35",0.981,"p1ulv29130",1.02519,0,0,1.00203,1307.0,0],[2,"19:40",0.98058,"p1ulv29130",1.02516,0,0,1.00178,1321.4,0],[3,"19:45",0.98033,"p1ulv29130",1.02514,0,0,1.00167,1333.3,0],[4,"19:50",0.97985,"p1ulv29130",1.02511,0,0,1.00131,1343.9,0],[5,"19:55",0.97988,"p1ulv29130",1.0251,0,0,1.0014,1348.8,0],[6,"20:00",0.97963,"p1ulv29130",1.0251,0,0,1.00118,1351.9,0],[7,"20:05",0.9798,"p1ulv29130",1.02512,0,0,1.00132,1347.5,0],[8,"20:10",0.97996,"p1ulv29130",1.02513,0,0,1.00142,1341.5,0],[9,"20:15",0.98023,"p1ulv29130",1.02515,0,0,1.00158,1332.0,0],[10,"20:20",0.98059,"p1ulv29130",1.02518,0,0,1.00179,1319.6,0],[11,"20:25",0.98099,"p1ulv29130",1.02521,0,0,1.00202,1305.2,0],[12,"20:30",0.98144,"p1ulv29130",1.02524,0,0,1.00229,1289.8,0]]}}},"physics":{"status":"SIM solves; every split, sensitivity and ratio DERIVED (volt-impedance.py)","segments":"primary = source phase node -> transformer primary node; transformer = primary node -> LV bus on the home's low leg; service = LV bus -> home, same leg","sign":"drops are positive pu; gains are positive when the home voltage rises","sensitivityNotes":{"perKW":"pu gain at the home per 1 kW LESS charging (or more discharge) per Core perturbed, central difference +/-1 kW, unity PF","perKvar":"pu gain at the home per 1 kvar injected per Core perturbed, central difference +/-1 kvar, unity PF","effectiveRoverX":"perKW / perKvar for each segment: the R/X the segment presents to that injection (dV ~ (R dP + X dQ)/V^2)","homeMinOverLegsGain":"gain in the home's MIN over its two 120 V legs; differs from total when the low leg switches (ceiling cases: leg 1 -> leg 2)"},"impedanceBasis":{"service":"loop impedance per conductor Zs - Zm of the 2-wire triplex (a 240 V line-to-line Core current flows out one leg and back the other)","primary":"positive sequence Z1 = mean(diag) - mean(offdiag) for 3-phase lines; self impedance for 1-phase laterals (Kron-reduced, loop with neutral/earth return)","aggregations":"ratioOfSums = sum(R*km)/sum(X*km) (series impedance of the scope); kmWeightedMeanOfRatios = sum((R/X)*km)/sum(km)","transformer":"SMART-DS 3-winding split-phase: leg-1 X/R = XHL/(%R_H + %R_X1); 240 V line-to-line via star equivalent"},"finiteChangeNotes":{"pfBugToUnity":"PF 0.88 replay (bug) -> unity PF, same kW","voltVarCatB":"unity PF -> IEEE 1547-2018 Cat B default volt-var (steady state from volt-analysis.py)","ceilingAll96":"unity PF -> all 96 Cores inject 8.8 kvar (capability bound)","ceilingOwnCoreOnly":"unity PF -> only the worst home's Core injects 8.8 kvar","ownCoreIdle":"unity PF -> the worst home's Core idle instead of charging 17.0 kW (others unchanged)","awareKW":"unity PF, naive kW -> aware controller's kW at 20:00 (fleet 1408.5 kW vs 1632.0 kW)"},"states":{"rebound.naive.3":{"clock":"19:45","worstHomeUnityPf":"p1ulv5735","label":"Home 0111","ownCore":true,"ownCoreKW":17.0,"unityPfDrop":{"primary":0.02586,"transformer":0.00894,"service":0.04098,"homePu":0.95422},"sensitivity":{"ownCore":{"perKW":{"primary":3e-05,"transformer":0.000128,"service":0.001452,"total":0.00161},"perKvar":{"primary":5e-05,"transformer":0.000323,"service":0.000278,"total":0.00065},"effectiveRoverX":{"primary":0.61,"transformer":0.4,"service":5.22,"total":2.48},"coresPerturbed":1},"fleet96":{"perKW":{"primary":0.000431,"transformer":0.00025,"service":0.001475,"total":0.002156},"perKvar":{"primary":0.000577,"transformer":0.000649,"service":0.000314,"total":0.00154},"effectiveRoverX":{"primary":0.75,"transformer":0.39,"service":4.69,"total":1.4},"coresPerturbed":96}},"finiteChanges":{"pfBugToUnity":{"primary":0.00538,"transformer":0.00605,"service":0.00305,"total":0.01449,"homeMinOverLegsGain":0.01449,"homeMinOverLegsAfter":0.95422,"lowLegAfter":1},"voltVarCatB":{"primary":0.00016,"transformer":0.00108,"service":0.00092,"total":0.00216,"homeMinOverLegsGain":0.00216,"homeMinOverLegsAfter":0.95638,"lowLegAfter":1},"ceilingAll96":{"primary":0.005,"transformer":0.00563,"service":0.00268,"total":0.0133,"homeMinOverLegsGain":0.01225,"homeMinOverLegsAfter":0.96647,"lowLegAfter":2},"ceilingOwnCoreOnly":{"primary":0.00043,"transformer":0.00281,"service":0.00237,"total":0.00561,"homeMinOverLegsGain":0.00528,"homeMinOverLegsAfter":0.95951,"lowLegAfter":2},"ownCoreIdle":{"primary":0.00049,"transformer":0.00208,"service":0.024,"total":0.02657,"homeMinOverLegsGain":0.02657,"homeMinOverLegsAfter":0.98079,"lowLegAfter":1},"awareKW":{"primary":0.0012,"transformer":0.00188,"service":0.02215,"total":0.02523,"homeMinOverLegsGain":0.02523,"homeMinOverLegsAfter":0.97945,"lowLegAfter":1}},"sameChainAs":"rebound.naive.6"},"rebound.naive.6":{"clock":"20:00","worstHomeUnityPf":"p1ulv5735","label":"Home 0111","ownCore":true,"ownCoreKW":17.0,"unityPfDrop":{"primary":0.02607,"transformer":0.00898,"service":0.04116,"homePu":0.95379},"sensitivity":{"ownCore":{"perKW":{"primary":3e-05,"transformer":0.000128,"service":0.001453,"total":0.001611},"perKvar":{"primary":5e-05,"transformer":0.000323,"service":0.000278,"total":0.00065},"effectiveRoverX":{"primary":0.61,"transformer":0.4,"service":5.22,"total":2.48},"coresPerturbed":1},"fleet96":{"perKW":{"primary":0.000432,"transformer":0.00025,"service":0.001476,"total":0.002158},"perKvar":{"primary":0.000577,"transformer":0.000649,"service":0.000315,"total":0.001541},"effectiveRoverX":{"primary":0.75,"transformer":0.39,"service":4.69,"total":1.4},"coresPerturbed":96}},"finiteChanges":{"pfBugToUnity":{"primary":0.00538,"transformer":0.00606,"service":0.00306,"total":0.0145,"homeMinOverLegsGain":0.0145,"homeMinOverLegsAfter":0.95379,"lowLegAfter":1},"voltVarCatB":{"primary":0.00016,"transformer":0.00109,"service":0.00093,"total":0.00219,"homeMinOverLegsGain":0.00219,"homeMinOverLegsAfter":0.95598,"lowLegAfter":1},"ceilingAll96":{"primary":0.005,"transformer":0.00563,"service":0.00268,"total":0.01331,"homeMinOverLegsGain":0.01225,"homeMinOverLegsAfter":0.96604,"lowLegAfter":2},"ceilingOwnCoreOnly":{"primary":0.00043,"transformer":0.00281,"service":0.00237,"total":0.00561,"homeMinOverLegsGain":0.00529,"homeMinOverLegsAfter":0.95908,"lowLegAfter":2},"ownCoreIdle":{"primary":0.00049,"transformer":0.00208,"service":0.02401,"total":0.02658,"homeMinOverLegsGain":0.02658,"homeMinOverLegsAfter":0.98037,"lowLegAfter":1},"awareKW":{"primary":0.00123,"transformer":0.0019,"service":0.02248,"total":0.02561,"homeMinOverLegsGain":0.02561,"homeMinOverLegsAfter":0.97939,"lowLegAfter":1}},"chain":{"home":"p1ulv5735","leg":1,"transformer":"tr(r:p1udt5084-p1udt5084lv)","transformerKva":50.0,"tapBus":"p1udt5084","tapNode":1,"lvBus":"p1udt5084lv","sourceNode":1},"impedance":{"primary":{"loopOrPositiveSequence":{"km":3.121,"lines":142,"ratioOfSums":0.872,"kmWeightedMeanOfRatios":0.921,"ohmsR":0.931,"ohmsX":1.0673},"self":{"km":3.121,"lines":142,"ratioOfSums":0.458,"kmWeightedMeanOfRatios":0.469,"ohmsR":1.1463,"ohmsX":2.5056}},"secondary":{"loopOrPositiveSequence":{"km":0.07,"lines":2,"ratioOfSums":5.389,"kmWeightedMeanOfRatios":5.389,"ohmsR":0.0381,"ohmsX":0.0071},"self":{"km":0.07,"lines":2,"ratioOfSums":1.84,"kmWeightedMeanOfRatios":1.84,"ohmsR":0.0644,"ohmsX":0.035}}},"transformer":{"windings":3,"pctR":[0.2663,0.5325,0.5325],"XHL":2.4,"XHT":1.6,"XLT":2.4,"leg1_120V":{"pctR":0.7988,"pctX":2.4,"XoverR":3.0},"leg2_120V":{"pctR":0.7988,"pctX":1.6,"XoverR":2.0},"lineToLine_240V":{"pctR":0.5325,"pctX":1.4,"XoverR":2.63,"formula":"star equivalent XH=(XHL+XHT-XLT)/2, XX1=(XHL+XLT-XHT)/2, XX2=(XHT+XLT-XHL)/2; each 120 V half-winding carries 0.5 pu of its own base for a 240 V load, so Z240 = Z_H + (Z_X1 + Z_X2)/4"}},"pathIncludesWeakLine":false,"pathLineCounts":{"primary":142,"secondary":2}}},"feederWide":{"primary":{"loopOrPositiveSequence":{"km":24.71,"lines":1016,"ratioOfSums":1.09,"kmWeightedMeanOfRatios":1.083,"ohmsR":19.4847,"ohmsX":17.8686},"self":{"km":24.71,"lines":1016,"ratioOfSums":0.966,"kmWeightedMeanOfRatios":0.975,"ohmsR":19.9106,"ohmsX":20.6126},"byPhases":{"1":{"loopOrPositiveSequence":{"km":18.696,"lines":752,"ratioOfSums":1.12,"kmWeightedMeanOfRatios":1.139,"ohmsR":17.7365,"ohmsX":15.8327},"self":{"km":18.696,"lines":752,"ratioOfSums":1.12,"kmWeightedMeanOfRatios":1.139,"ohmsR":17.7365,"ohmsX":15.8327}},"3":{"loopOrPositiveSequence":{"km":6.014,"lines":264,"ratioOfSums":0.859,"kmWeightedMeanOfRatios":0.91,"ohmsR":1.7483,"ohmsX":2.0359},"self":{"km":6.014,"lines":264,"ratioOfSums":0.455,"kmWeightedMeanOfRatios":0.468,"ohmsR":2.1742,"ohmsX":4.7799}}}},"secondary":{"loopOrPositiveSequence":{"km":27.764,"lines":1512,"ratioOfSums":4.888,"kmWeightedMeanOfRatios":4.857,"ohmsR":13.331,"ohmsX":2.7271},"self":{"km":27.764,"lines":1512,"ratioOfSums":1.892,"kmWeightedMeanOfRatios":1.927,"ohmsR":22.8518,"ohmsX":12.0757},"byPhases":{"2":{"loopOrPositiveSequence":{"km":27.764,"lines":1512,"ratioOfSums":4.888,"kmWeightedMeanOfRatios":4.857,"ohmsR":13.331,"ohmsX":2.7271},"self":{"km":27.764,"lines":1512,"ratioOfSums":1.892,"kmWeightedMeanOfRatios":1.927,"ohmsR":22.8518,"ohmsX":12.0757}}}}},"transformersFleet":{"splitPhase3Winding":376,"other":3,"kvaWeightedXoverR_240V":3.17,"range240V":[0.76,4.21],"kvaWeightedXoverR_leg1":3.62,"kvaWeightedXoverR_leg2":2.42},"v2Reproduction":{"what":"v2 spec said \"120/240 V cables R/X 1.93 (km-weighted, 27.8 km), primary 0.46\". Reproduced here on the SELF-impedance basis to show the mismatch in scope.","secondaryFeederWideSelfKmWeightedMean":1.927,"primaryFeederWideSelfKmWeightedMean":0.975,"primaryWorstPathSelfRatioOfSums":{"rebound.naive.3":0.458,"rebound.naive.6":0.458}}},"ercot":{"publicVoltageData":[{"item":"Real-time bus voltages (kV or pu), MVAr flows, reactive reserves","public":false,"status":"REAL (absence check)","evidence":"Live ERCOT Public API operations list: 249 operations, none with voltage/reactive/MVAr in name or description (evidence/live-20260925/volt-ercot-pubapi-operations.json, retrieved 2026-09-26T04:20:27Z). ERCOT's published OpenAPI spec (github.com/ercot/api-specs, 106 paths; volt-ercot-api-specs-pubapi-github.json, retrieved 2026-09-26T04:20:29Z) has 0 fields containing 'voltage' or 'reactive'. Keyless dashboards (cached 25 Sep 19:25 CDT and re-fetched 23:04 CDT by the freq item) contain no voltage or var fields."},{"item":"Seasonal Voltage Profiles (voltage set point per generator POI bus)","public":false,"status":"REAL","evidence":"EMIL ZP6-303-M, reportTypeId 11452, Security Classification 'Secure', semi-annual, rule NP3.15(1) (volt-ercot-dataproduct-ZP6-303-M.html, retrieved 2026-09-26T04:20:51Z). Keyless MIS listing returns an empty DocumentList (volt-ercot-mis-11452-voltage-profiles-listing.json, retrieved 2026-09-26T04:20:47Z). Market notice W-A120225-01: 'A Digital Certificate is required to access the MIS.'"},{"item":"Generic Transmission Constraint definitions and limits (incl. voltage-stability GTCs)","public":false,"status":"REAL","evidence":"EMIL NP3-770-M, reportTypeId 11425 (named in notice W-A111821-01); keyless MIS listing returns an empty DocumentList (volt-ercot-mis-11425-gtc-listing.json, retrieved 2026-09-26T04:21:46Z)."},{"item":"Shadow prices, limits and flows of binding constraints each SCED run, incl. voltage-stability GTCs such as EASTEX","public":true,"status":"REAL","evidence":"NP6-86-CD (reportTypeId 12302), public. This is the only real-time public trace of a voltage limit we found; see eastex below."},{"item":"Load Distribution Factors (MW and MVAr distribution factors per load point)","public":true,"status":"REAL","evidence":"NP4-159-CD, reportTypeId 12324, Security Classification Public, event-driven (seasonal/manual). Forecast allocation factors for bus-level load, not measurements. Its MVARDistributionFactorFrom/To are the only reactive fields in ERCOT's API spec (volt-ercot-dataproduct-NP4-159-CD.html, retrieved 2026-09-26T04:20:49Z)."}],"eastex":{"status":"REAL","what":"EASTEX = East Texas Generic Transmission Constraint; its limit is a voltage-stability limit computed by ERCOT real-time VSAT (Voltage Security Assessment Tool) per ERCOT market notice W-A111821-01.","source":{"report":"NP6-86-CD SCED Shadow Prices and Binding Transmission Constraints (MIS reportTypeId 12302)","listing":"https://www.ercot.com/misapp/servlets/IceDocListJsonWS?reportTypeId=12302","download":"https://www.ercot.com/misdownload/servlets/mirDownload?doclookupId=<DocID>","rawFiles":"evidence/live-20260925/n1-np686-raw/ (24 hourly CSVs, fetched by the n1 item ~2026-09-26T04:04Z; read-only here)","files":["cdr.00012302.0000000000000000.20260925.000500.SCEDBTCNP686.csv","cdr.00012302.0000000000000000.20260925.230500.SCEDBTCNP686.csv"],"notice":"https://www.ercot.com/services/comm/mkt_notices/detail?id=c32d7385-6b9c-4566-9246-2e54d91ce0a4 (saved: evidence/live-20260925/volt-ercot-notice-W-A111821-01-EASTEX.html, retrieved 2026-09-26T04:21:40Z)"},"window":{"firstSced":"09/24/2026 23:00:21","lastSced":"09/25/2026 22:55:19","tz":"CPT (SCEDTimeStamp as published)","scedRunsInFiles":292},"derived":{"status":"DERIVED","formula":"count of SCED runs where ConstraintName=EASTEX and ShadowPrice>0; stats over those rows","runsListed":236,"runsBinding":178,"bindingShareOfRuns":0.61,"shadowPriceMaxUsdPerMWh":50.62668,"shadowPriceMedianWhenBindingUsdPerMWh":14.07,"limitMinMW":2068.0,"limitMaxMW":2627.7},"columns":["scedTimeCPT","shadowPriceUsdPerMWh","limitMW","flowMW"],"series":[["09-24 23:00:21",0.0,2297.7,2293.3],["09-24 23:05:20",0.0,2297.7,2294.1],["09-24 23:10:21",0.0,2305.5,2293.7],["09-24 23:15:19",0.0,2305.5,2294.9],["09-24 23:20:18",0.0,2302.0,2295.2],["09-24 23:22:21",0.0,2302.0,2295.9],["09-24 23:25:19",0.0,2302.0,2294.2],["09-24 23:30:18",0.0,2308.1,2297.0],["09-24 23:35:19",0.0,2308.1,2231.8],["09-24 23:40:18",0.0,2277.7,2234.0],["09-24 23:45:19",5.93,2277.7,2277.7],["09-24 23:50:19",6.32,2259.4,2259.4],["09-24 23:55:18",7.32,2259.4,2259.4],["09-25 00:00:22",8.81,2241.1,2241.1],["09-25 00:05:18",8.57,2241.1,2241.1],["09-25 00:10:19",16.1,2215.0,2215.0],["09-25 00:15:18",18.84,2215.0,2215.0],["09-25 00:20:17",19.71,2233.3,2233.3],["09-25 00:25:19",13.08,2233.3,2233.3],["09-25 00:30:18",13.42,2243.7,2243.7],["09-25 00:35:17",12.64,2243.7,2243.7],["09-25 00:40:19",11.96,2240.3,2240.3],["09-25 00:45:17",12.16,2240.3,2240.2],["09-25 00:50:18",12.04,2248.1,2248.1],["09-25 00:55:18",7.11,2248.1,2248.1],["09-25 01:00:21",24.01,2247.2,2247.2],["09-25 01:05:19",12.47,2247.2,2247.2],["09-25 01:10:19",11.63,2252.4,2252.4],["09-25 01:15:19",8.17,2252.4,2252.4],["09-25 01:20:18",8.39,2250.7,2250.7],["09-25 01:25:18",4.58,2250.7,2250.7],["09-25 01:30:18",4.33,2282.0,2282.0],["09-25 01:35:18",3.63,2282.0,2282.0],["09-25 01:40:18",2.24,2251.6,2251.6],["09-25 01:45:19",2.7,2258.5,2258.5],["09-25 01:50:18",2.18,2260.3,2260.3],["09-25 01:55:19",2.7,2260.3,2260.3],["09-25 02:00:20",3.83,2259.4,2259.4],["09-25 02:05:19",6.49,2259.4,2259.4],["09-25 02:10:18",7.87,2263.7,2263.7],["09-25 02:15:18",4.02,2263.7,2263.7],["09-25 02:20:19",4.83,2259.4,2259.4],["09-25 02:25:21",3.27,2259.4,2259.4],["09-25 02:30:19",2.14,2260.3,2260.3],["09-25 02:35:19",1.87,2260.3,2260.3],["09-25 02:40:17",1.45,2256.8,2256.8],["09-25 02:45:18",1.64,2256.8,2256.8],["09-25 02:50:17",0.89,2259.4,2259.4],["09-25 02:55:17",1.62,2259.4,2259.4],["09-25 03:00:20",1.13,2255.9,2255.9],["09-25 03:05:18",3.41,2255.9,2255.9],["09-25 03:10:18",2.93,2259.4,2259.4],["09-25 03:15:17",2.44,2259.4,2259.4],["09-25 03:20:17",2.44,2255.9,2255.9],["09-25 03:25:19",6.1,2255.9,2255.9],["09-25 03:28:47",6.23,2259.4,2259.4],["09-25 03:30:18",6.1,2259.4,2259.4],["09-25 03:35:18",6.1,2259.4,2259.4],["09-25 03:37:33",6.23,2259.4,2259.4],["09-25 03:40:17",6.25,2255.9,2255.9],["09-25 03:45:21",6.27,2255.9,2255.9],["09-25 03:50:18",6.36,2239.4,2239.4],["09-25 03:55:23",4.5,2239.4,2239.4],["09-25 04:00:25",2.21,2254.2,2254.2],["09-25 04:05:20",2.21,2254.2,2254.2],["09-25 04:10:19",2.3,2254.2,2254.2],["09-25 04:15:18",1.59,2254.2,2254.2],["09-25 04:20:17",1.93,2251.6,2251.6],["09-25 04:25:17",2.23,2251.6,2251.6],["09-25 04:30:17",2.47,2255.9,2255.9],["09-25 04:35:17",3.23,2255.9,2255.9],["09-25 04:40:17",4.35,2252.4,2252.4],["09-25 04:45:17",5.7,2252.4,2252.4],["09-25 04:50:17",3.72,2256.8,2256.8],["09-25 04:55:18",3.99,2256.8,2256.8],["09-25 05:00:19",6.96,2278.3,2278.3],["09-25 05:05:18",12.55,2278.3,2278.3],["09-25 05:10:17",9.97,2282.7,2282.7],["09-25 05:15:18",10.08,2282.7,2282.7],["09-25 05:20:18",0.0,2314.9,2300.6],["09-25 05:25:17",0.0,2314.9,2301.6],["09-25 05:30:17",1.26,2300.6,2300.7],["09-25 05:35:17",6.19,2300.6,2300.6],["09-25 05:40:17",0.0,2312.2,2300.9],["09-25 05:45:17",0.0,2312.2,2303.1],["09-25 05:50:17",0.41,2314.9,2314.9],["09-25 05:55:17",0.0,2314.9,2290.7],["09-25 06:00:19",14.38,2314.0,2314.0],["09-25 06:05:18",17.33,2314.0,2314.0],["09-25 06:10:17",18.19,2321.1,2321.1],["09-25 06:15:17",18.54,2321.1,2321.1],["09-25 06:20:17",19.0,2305.1,2305.1],["09-25 06:25:17",18.47,2305.1,2305.1],["09-25 06:30:18",16.06,2307.8,2307.8],["09-25 06:35:18",20.2,2307.8,2307.8],["09-25 06:40:17",20.45,2317.6,2317.6],["09-25 06:45:17",20.54,2317.6,2317.6],["09-25 06:50:17",20.56,2322.0,2322.0],["09-25 06:55:18",21.98,2322.0,2322.0],["09-25 07:00:19",21.33,2296.2,2296.2],["09-25 07:05:18",23.22,2296.2,2296.2],["09-25 07:10:18",20.73,2323.8,2323.8],["09-25 07:15:18",21.97,2323.8,2323.8],["09-25 07:20:18",23.37,2327.3,2327.3],["09-25 07:25:21",22.36,2327.3,2327.3],["09-25 07:30:18",14.41,2397.7,2397.7],["09-25 07:35:18",14.73,2397.7,2397.7],["09-25 07:40:18",21.19,2396.8,2396.8],["09-25 07:45:18",16.46,2396.8,2396.8],["09-25 07:50:17",12.3,2395.0,2395.0],["09-25 07:55:17",7.08,2395.0,2395.0],["09-25 08:00:21",8.96,2401.2,2401.2],["09-25 08:05:19",7.8,2401.2,2401.2],["09-25 08:10:18",5.67,2397.7,2397.7],["09-25 08:15:18",3.88,2397.7,2397.7],["09-25 08:20:17",3.24,2404.8,2404.8],["09-25 08:25:17",2.87,2404.8,2404.8],["09-25 08:30:18",0.0,2403.0,2327.3],["09-25 08:35:18",0.0,2403.0,2345.3],["09-25 08:40:18",0.0,2406.6,2354.4],["09-25 08:45:18",0.0,2406.6,2254.1],["09-25 08:50:18",0.0,2411.0,2220.4],["09-25 08:55:18",0.0,2411.0,2143.4],["09-25 09:00:21",0.0,2412.8,2208.8],["09-25 09:05:18",0.0,2412.8,2169.1],["09-25 09:10:19",0.0,2429.7,2159.6],["09-25 09:15:18",0.0,2420.8,2072.7],["09-25 09:20:18",0.0,2403.0,1998.8],["09-25 09:25:18",0.0,2393.2,1919.0],["09-25 09:30:18",0.0,2393.2,1847.8],["09-25 09:35:18",0.0,2419.9,1780.8],["09-25 09:40:18",0.0,2434.1,1714.5],["09-25 09:45:18",0.0,2434.1,1678.2],["09-25 09:50:18",0.0,2427.9,1631.7],["09-25 09:55:18",0.0,2427.9,1586.6],["09-25 10:00:20",0.0,2420.8,1551.7],["09-25 10:05:18",0.0,2420.8,1528.4],["09-25 14:25:19",7.17,2313.4,2313.4],["09-25 14:30:21",50.63,2313.4,2313.4],["09-25 14:35:21",9.98,2297.1,2297.1],["09-25 14:40:22",2.66,2297.1,2297.1],["09-25 14:45:23",0.0,2334.0,2332.0],["09-25 14:50:22",5.25,2334.0,2334.0],["09-25 14:55:21",6.04,2334.0,2334.0],["09-25 15:00:21",1.71,2332.3,2332.3],["09-25 15:05:19",0.0,2369.8,2255.2],["09-25 15:10:19",0.0,2369.8,2296.8],["09-25 15:15:18",0.0,2435.8,2352.6],["09-25 15:20:18",0.0,2442.0,2292.9],["09-25 15:25:19",0.0,2358.4,2333.1],["09-25 15:30:20",0.0,2358.4,2351.1],["09-25 15:35:19",8.61,2346.1,2346.1],["09-25 15:40:18",0.0,2346.1,2282.9],["09-25 15:45:19",0.0,2347.0,2187.2],["09-25 15:50:20",0.0,2347.0,2328.4],["09-25 15:55:21",9.14,2335.5,2335.5],["09-25 16:00:20",7.07,2335.5,2335.5],["09-25 16:05:20",0.0,2447.3,2428.0],["09-25 16:10:20",0.0,2440.2,2423.0],["09-25 16:15:22",0.0,2367.2,2359.7],["09-25 16:20:21",0.0,2367.2,2360.0],["09-25 16:25:19",9.75,2367.2,2367.2],["09-25 16:30:20",7.76,2367.2,2367.2],["09-25 16:35:18",0.0,2373.4,2362.2],["09-25 16:40:19",0.0,2373.4,2357.0],["09-25 16:45:20",15.17,2371.6,2371.6],["09-25 16:50:22",20.72,2371.6,2371.6],["09-25 16:55:22",18.58,2367.2,2367.2],["09-25 17:00:21",0.0,2367.2,2297.1],["09-25 17:05:20",13.31,2376.0,2376.0],["09-25 17:10:21",0.0,2376.0,2373.5],["09-25 17:15:22",0.0,2405.0,2380.5],["09-25 17:20:21",14.05,2415.6,2415.6],["09-25 17:25:20",18.71,2388.3,2388.3],["09-25 17:30:20",31.54,2354.0,2354.0],["09-25 17:35:26",38.58,2354.0,2354.0],["09-25 17:40:20",28.36,2410.3,2410.3],["09-25 17:45:22",28.42,2410.3,2410.3],["09-25 17:50:26",40.34,2330.2,2330.2],["09-25 17:55:21",36.86,2330.2,2330.2],["09-25 18:00:23",19.94,2282.7,2282.7],["09-25 18:05:22",19.16,2282.7,2282.7],["09-25 18:10:21",22.94,2229.0,2229.0],["09-25 18:15:20",22.48,2229.0,2229.0],["09-25 18:18:20",27.08,2229.0,2229.0],["09-25 18:20:21",30.34,2157.8,2157.8],["09-25 18:25:23",32.37,2157.8,2157.8],["09-25 18:30:23",27.85,2192.1,2192.1],["09-25 18:35:28",30.32,2192.1,2192.1],["09-25 18:40:23",27.82,2207.0,2207.0],["09-25 18:45:22",37.87,2207.0,2207.0],["09-25 18:50:21",39.71,2185.0,2185.0],["09-25 18:55:30",36.45,2185.0,2185.0],["09-25 19:00:24",29.62,2141.9,2141.9],["09-25 19:05:21",31.36,2141.9,2141.9],["09-25 19:10:21",31.06,2134.0,2134.0],["09-25 19:15:21",29.81,2134.0,2134.0],["09-25 19:20:21",29.61,2095.3,2095.3],["09-25 19:25:22",27.73,2095.3,2095.3],["09-25 19:30:20",26.88,2093.5,2093.5],["09-25 19:35:21",27.11,2093.5,2093.5],["09-25 19:40:20",26.28,2085.6,2085.6],["09-25 19:45:20",24.48,2085.6,2085.6],["09-25 19:50:20",23.23,2068.0,2068.0],["09-25 19:55:20",22.49,2068.0,2068.0],["09-25 20:00:22",21.13,2077.7,2077.7],["09-25 20:05:21",21.04,2077.7,2077.7],["09-25 20:10:21",21.05,2068.9,2068.9],["09-25 20:15:22",19.74,2068.9,2068.9],["09-25 20:20:21",18.78,2075.9,2075.9],["09-25 20:25:20",19.95,2075.9,2075.9],["09-25 20:30:20",20.77,2073.3,2073.3],["09-25 20:35:21",22.17,2073.3,2073.3],["09-25 20:40:21",23.0,2096.2,2096.2],["09-25 20:45:21",22.85,2096.2,2096.2],["09-25 20:50:21",20.42,2075.0,2075.0],["09-25 20:55:21",23.16,2075.0,2075.0],["09-25 21:00:22",34.48,2088.2,2088.2],["09-25 21:05:22",30.75,2088.2,2088.2],["09-25 21:10:21",28.06,2072.4,2072.4],["09-25 21:15:21",26.44,2072.4,2072.4],["09-25 21:20:20",21.63,2068.0,2068.0],["09-25 21:25:20",23.24,2068.0,2068.0],["09-25 21:30:20",23.31,2084.7,2084.7],["09-25 21:35:23",20.58,2084.7,2084.7],["09-25 21:40:19",16.02,2070.6,2070.6],["09-25 21:45:20",14.08,2070.6,2070.6],["09-25 21:50:20",14.1,2081.2,2081.2],["09-25 21:55:21",16.68,2081.2,2081.2],["09-25 22:00:22",18.47,2081.2,2081.2],["09-25 22:05:23",17.63,2080.3,2080.3],["09-25 22:10:19",14.41,2080.3,2080.3],["09-25 22:15:19",0.0,2080.3,1998.8],["09-25 22:20:19",0.0,2608.3,1979.5],["09-25 22:25:22",0.0,2608.3,1994.1],["09-25 22:30:23",0.0,2627.7,2011.2]]},"frequencySameDay":{"status":"REAL","scope":"ERCOT-wide system frequency. The SIM feeder has no frequency (a static power flow at 60 Hz by construction); show this only in the REAL context card.","source":"https://www.ercot.com/api/1/services/read/dashboards/dc-tie-flows.json (saved by freq item: evidence/live-20260925/freq-dc-tie-flows.json, retrieved 2026-09-26T04:04:46Z)","samples":8289,"first":"2026-09-25 00:00:00-0500","last":"2026-09-25 23:01:20-0500","minHz":59.966,"minAt":"2026-09-25 14:15:10-0500","maxHz":60.022,"maxAt":"2026-09-25 03:03:10-0500","shareWithin59_95_60_05":1.0}}}