{"item":"n1","title":"Contingency margin (N-1)","generatedUTC":"2026-09-26T07:37:19Z","summary":{"realBindingPairs":44,"realMaxShadowPrice":3500.0,"realAustinArea":["CKT_1027_1|DSALHUT5","CKT_1027_1|SDAFAUS8"],"simContingencies":41,"simAnyNewViolation":false,"simMaxHomesOut":1010,"simTreeMismatches":0},"real":{"status":"REAL","source":{"report":"ERCOT NP6-86-CD SCED Shadow Prices and Binding Transmission Constraints (reportTypeId 12302, hourly, 7-day MIS retention)","listing":"https://www.ercot.com/misapp/servlets/IceDocListJsonWS?reportTypeId=12302","download":"https://www.ercot.com/misdownload/servlets/mirDownload?doclookupId=<DocID>","retrievedUTC":"2026-09-26T04:04:39Z..04:09:08Z","files":24,"rawDir":"evidence/live-20260925/n1-np686-raw/","coverageCDT":["2026-09-25 00:00:22","2026-09-25 22:55:19"],"notCovered":"SCED runs 23:00-23:59 CDT (file posts ~00:05 CDT 26 Sep, after retrieval). 22 Jul 2026 is outside the 7-day keyless MIS retention (oldest file in listing: 2026-09-18).","oldestInListing":"2026-09-18T00:05:00-05:00","zoneMapping":"ERCOT NP4-160-SG Settlement Points List and Electrical Buses Mapping, model ML2 effective 2026-09-22 (reportTypeId 10008, DocID 1275076044). NOIE zone (LZ_AEN/LZ_CPS/LZ_LCRA) preferred when present.","spread":"https://www.ercot.com/api/1/services/read/dashboards/system-wide-prices.json retrieved 2026-09-26T04:09:02Z (lastUpdated 2026-09-25 23:02 CDT)"},"definitions":{"binding":"ShadowPrice > 0 (violated runs counted separately in status codes). On 25 Sep, 1,078 of the 1,083 non-violated binding rows have Value == Limit and 5 differ by 0.1 MW (file rounding). 4 rows with a $0 shadow price also sit exactly at the limit; they count as near, not binding.","violated":"Value > Limit (ViolatedMW > 0); shadow price sits at the MaxShadowPrice cap","near":"listed by SCED with a $0 shadow price and Value/Limit >= 0.90 (threshold is ours)","active":"listed by SCED with a $0 shadow price and Value/Limit < threshold","timeAvgSP":"DERIVED: sum of ShadowPrice over all SCED runs of the day / number of SCED runs ($/MWh; 0 when not listed)","gtcLike":"BASE CASE contingency and no stations: consistent with a Generic Transmission Constraint (e.g. EASTEX, a voltage-stability GTC per ERCOT notice W-A111821-01)","austinArea":"a station maps to LZ_AEN or LZ_LCRA in the official ERCOT bus mapping, or the name contains AUSTIN/LCRA/AEN","spread":"DERIVED: zone RT Settlement Point Price - HB_BUSAVG, $/MWh per 15-min interval. System Lambda and system-wide adders cancel, and ERCOT LMPs carry no loss component, so the spread is a congestion signal.","windows":"firstListed/lastListed: first and last SCED run (HH:MM CDT) that carried the pair at all; firstBinding/lastBinding: ShadowPrice > 0 (includes violated runs); firstViolated/lastViolated: ViolatedMW > 0.05. null = never. first..last only; not necessarily every run in between.","seriesStatus":"series.lines[].status: one character per SCED run, aligned with series.timesCDT. '0' not listed, '1' active, '2' near, '3' binding, '4' violated","seriesLoadPct":"series.lines[].loadPct: Value / Limit x 100 per SCED run (post-contingency flow as % of the SCED limit), null when not listed. DERIVED from REAL columns."},"counts":{"scedRuns":279,"rows":3445,"pairs":66,"uniqueElements":60,"bindingRows":1083,"violatedRows":17,"nearRows":1326,"activeRows":1019},"intervalColumns":["timeCDT","binding(incl violated)","violated","near(>=90%)","listed","maxShadowPrice"],"intervals":[["00:00:22",2,0,1,3,54.1],["00:05:18",2,0,1,3,52.92],["00:10:19",2,0,1,3,77.43],["00:15:18",2,0,1,3,86.47],["00:20:17",2,0,1,3,89.31],["00:25:19",2,0,1,3,68.04],["00:30:18",2,0,1,3,69.05],["00:35:17",2,0,1,3,66.72],["00:40:19",2,0,0,3,64.51],["00:45:17",2,0,1,3,65.28],["00:50:18",2,0,0,3,65.07],["00:55:18",2,0,1,3,55.77],["01:00:21",2,0,2,4,377.88],["01:05:19",3,0,1,4,220.1],["01:10:19",3,0,1,4,195.72],["01:15:19",4,0,3,7,148.95],["01:20:18",4,0,2,7,133.51],["01:25:18",4,0,2,7,75.55],["01:30:18",4,0,2,7,58.98],["01:35:18",4,0,2,7,46.19],["01:40:18",4,0,2,7,37.82],["01:45:19",4,0,2,7,50.47],["01:50:18",4,0,2,7,41.68],["01:55:19",4,0,2,7,50.43],["02:00:20",4,0,2,7,79.08],["02:05:19",4,0,2,7,85.65],["02:10:18",3,0,3,7,57.59],["02:15:18",4,0,2,7,57.49],["02:20:19",4,0,3,7,58.45],["02:25:21",4,0,3,7,47.93],["02:30:19",4,0,3,7,41.34],["02:35:19",4,0,2,7,40.84],["02:40:17",4,0,2,7,40.56],["02:45:18",4,0,3,7,48.54],["02:50:17",4,0,3,7,45.37],["02:55:17",4,0,2,7,44.59],["03:00:20",3,0,2,7,39.8],["03:05:18",3,0,2,7,44.95],["03:10:18",3,0,2,7,37.5],["03:15:17",3,0,2,7,35.64],["03:20:17",3,0,2,7,35.56],["03:25:19",3,0,2,7,56.11],["03:28:47",3,0,2,7,49.27],["03:30:18",3,0,1,7,55.86],["03:35:18",3,0,1,7,56.02],["03:37:33",3,0,1,7,49.15],["03:40:17",3,0,1,7,49.09],["03:45:21",3,0,1,7,49.05],["03:50:18",3,0,2,7,49.21],["03:55:23",3,0,1,7,42.77],["04:00:25",3,0,1,4,34.43],["04:05:20",3,0,1,4,34.36],["04:10:19",3,0,1,4,34.67],["04:15:18",3,0,1,4,31.3],["04:20:17",3,0,1,4,32.08],["04:25:17",2,0,2,4,32.97],["04:30:17",2,0,2,4,33.79],["04:35:17",2,0,2,4,36.14],["04:40:17",2,0,2,4,39.74],["04:45:17",2,0,2,4,44.1],["04:50:17",2,0,2,4,37.75],["04:55:18",3,0,2,5,147.19],["05:00:19",3,0,2,5,140.65],["05:05:18",4,0,1,5,111.17],["05:10:17",2,0,3,5,57.33],["05:15:18",2,0,3,5,57.73],["05:20:18",1,0,4,5,58.97],["05:25:17",1,0,3,5,57.49],["05:30:17",2,0,3,5,62.75],["05:35:17",2,0,2,5,61.68],["05:40:17",1,0,4,5,67.6],["05:45:17",1,0,3,5,75.12],["05:50:17",2,0,2,5,78.41],["05:55:17",2,0,2,5,73.39],["06:00:19",3,0,1,5,55.86],["06:05:18",3,0,1,5,65.83],["06:10:17",3,0,1,5,68.18],["06:15:17",2,0,2,5,68.34],["06:20:17",3,0,1,5,71.83],["06:25:17",3,0,1,5,69.95],["06:30:18",2,0,2,5,60.56],["06:35:18",2,0,2,5,73.88],["06:40:17",2,0,2,5,74.58],["06:45:17",2,0,2,5,74.93],["06:50:17",2,0,2,5,74.95],["06:55:18",2,0,2,5,79.49],["07:00:19",2,0,2,5,77.21],["07:05:18",2,0,2,5,83.35],["07:10:18",2,0,1,5,75.43],["07:15:18",2,0,1,5,79.38],["07:20:18",2,0,1,5,83.82],["07:25:21",2,0,1,5,80.55],["07:30:18",2,0,1,5,70.7],["07:35:18",2,0,1,5,71.84],["07:40:18",2,0,1,4,77.86],["07:45:18",2,0,1,4,61.8],["07:50:17",2,0,1,4,48.58],["07:55:17",2,0,1,4,31.79],["08:00:21",2,0,1,3,37.86],["08:05:19",2,0,1,3,34.06],["08:10:18",2,0,1,3,27.49],["08:15:18",2,0,1,3,21.7],["08:20:17",2,0,1,3,19.42],["08:25:17",4,0,1,5,21.11],["08:30:18",4,0,5,9,43.54],["08:35:18",4,0,5,10,55.97],["08:40:18",4,0,5,11,108.84],["08:45:18",5,0,4,11,89.76],["08:50:18",4,0,5,12,80.87],["08:55:18",5,0,4,13,77.51],["09:00:21",4,0,6,13,66.38],["09:05:18",6,0,2,12,72.06],["09:10:19",4,0,3,12,84.39],["09:15:18",4,0,3,12,85.36],["09:20:18",4,0,2,12,86.15],["09:25:18",6,0,1,13,95.85],["09:30:18",5,0,3,15,95.52],["09:35:18",7,0,2,15,103.61],["09:40:18",5,0,3,16,107.48],["09:45:18",7,0,3,16,102.98],["09:50:18",6,0,2,12,105.18],["09:55:18",5,0,3,12,164.51],["10:00:20",5,0,3,13,186.28],["10:05:18",4,0,4,12,675.22],["10:10:20",4,0,3,11,647.92],["10:15:18",6,0,2,12,122.29],["10:20:18",4,0,4,11,605.32],["10:25:17",4,0,3,11,607.51],["10:30:17",3,0,6,11,585.01],["10:35:17",4,0,4,12,108.79],["10:40:17",5,0,3,12,109.6],["10:45:18",3,0,4,12,91.35],["10:50:17",3,0,4,12,107.67],["10:55:17",3,0,4,13,602.64],["11:00:20",2,0,4,13,617.43],["11:05:18",4,0,4,12,139.7],["11:10:18",3,0,4,12,104.69],["11:15:18",3,0,5,12,106.5],["11:20:17",3,0,6,12,108.34],["11:25:20",3,0,6,14,105.49],["11:30:18",3,0,8,15,99.56],["11:35:18",6,0,9,16,68.55],["11:40:18",5,0,8,16,78.42],["11:45:18",5,0,10,16,73.75],["11:50:19",6,0,7,16,103.81],["11:55:18",6,0,7,16,142.21],["12:00:21",4,0,6,16,91.22],["12:05:17",4,0,4,15,167.49],["12:10:18",5,0,4,15,154.89],["12:15:21",3,0,5,16,170.11],["12:20:20",3,0,9,17,152.4],["12:25:19",4,0,8,17,166.56],["12:30:18",2,0,8,17,192.73],["12:35:18",5,0,8,17,78.61],["12:40:18",5,0,8,18,97.09],["12:45:17",4,0,8,18,109.04],["12:50:17",4,0,8,18,88.87],["12:55:17",4,0,8,19,98.29],["13:00:19",3,0,8,16,88.95],["13:05:20",5,0,7,16,78.89],["13:10:17",5,0,8,18,40.84],["13:15:18",5,0,10,19,59.94],["13:20:18",7,0,5,16,1011.83],["13:25:17",5,0,8,17,45.5],["13:30:17",5,0,9,18,49.03],["13:35:17",5,0,9,19,94.34],["13:40:18",7,0,8,17,1269.17],["13:45:18",5,0,11,18,307.71],["13:50:18",5,0,7,18,197.51],["13:55:19",6,0,8,20,131.39],["14:00:21",5,0,7,20,217.04],["14:05:20",7,0,7,20,1022.0],["14:10:23",6,0,8,20,402.07],["14:15:21",9,1,8,22,2800.0],["14:20:20",6,1,11,23,2800.0],["14:25:19",7,1,12,25,2800.0],["14:30:21",7,1,12,25,2800.0],["14:35:21",9,1,9,26,2800.0],["14:40:22",9,1,10,27,2800.0],["14:45:23",9,1,10,27,2800.0],["14:50:22",10,1,10,27,2800.0],["14:55:21",8,1,13,27,2800.0],["15:00:21",9,1,11,27,2800.0],["15:05:19",4,0,16,27,3070.16],["15:10:19",4,0,15,23,3109.06],["15:15:18",6,1,11,20,3500.0],["15:20:18",7,1,11,20,3500.0],["15:25:19",6,0,11,20,3458.2],["15:30:20",8,0,10,20,3487.65],["15:35:19",9,0,8,20,2184.77],["15:40:18",6,0,11,20,3117.94],["15:45:19",6,1,11,20,3500.0],["15:50:20",8,0,11,22,2766.57],["15:55:21",8,0,12,23,1512.88],["16:00:20",9,0,11,23,1206.59],["16:05:20",8,0,13,24,3388.06],["16:10:20",11,1,10,24,3500.0],["16:15:22",12,0,9,24,2452.26],["16:20:21",12,0,10,25,2371.52],["16:25:19",11,0,9,25,3148.34],["16:30:20",8,1,11,25,3500.0],["16:35:18",6,1,13,25,3500.0],["16:40:19",8,1,10,25,3500.0],["16:45:20",6,0,12,26,3500.0],["16:50:22",8,0,15,27,849.0],["16:55:22",8,0,14,27,822.95],["17:00:21",4,0,15,27,727.36],["17:05:20",5,0,16,28,715.16],["17:10:21",6,0,13,28,720.76],["17:15:22",7,0,15,30,793.66],["17:20:21",6,0,13,30,887.49],["17:25:20",6,0,16,30,799.32],["17:30:20",4,0,16,30,830.25],["17:35:26",7,0,13,30,651.45],["17:40:20",5,0,15,26,847.64],["17:45:22",6,0,13,26,341.6],["17:50:26",5,0,13,24,377.11],["17:55:21",6,0,11,23,457.2],["18:00:23",5,0,8,24,350.91],["18:05:22",4,0,9,24,448.77],["18:10:21",4,0,6,24,759.5],["18:15:20",3,0,7,24,366.65],["18:18:20",3,0,7,24,300.59],["18:20:21",5,0,6,26,349.88],["18:25:23",5,0,6,26,351.1],["18:30:23",5,0,1,26,354.13],["18:35:28",5,0,5,24,342.25],["18:40:23",5,0,4,17,380.52],["18:45:22",4,0,5,17,473.01],["18:50:21",4,0,5,17,507.44],["18:55:30",4,0,4,16,433.92],["19:00:24",3,0,4,16,367.38],["19:05:21",2,0,5,16,31.36],["19:10:21",3,0,4,16,37.22],["19:15:21",4,0,4,17,55.9],["19:20:21",3,0,5,17,121.11],["19:25:22",2,0,5,17,190.03],["19:30:20",2,0,3,17,149.36],["19:35:21",2,0,5,17,188.2],["19:40:20",2,0,4,12,177.97],["19:45:20",2,0,5,12,247.17],["19:50:20",2,0,4,12,191.31],["19:55:20",2,0,4,12,169.43],["20:00:22",2,0,3,12,180.7],["20:05:21",3,0,4,12,176.81],["20:10:21",3,0,3,12,176.59],["20:15:22",2,0,3,12,192.35],["20:20:21",2,0,4,12,151.07],["20:25:20",2,0,4,12,201.53],["20:30:20",2,0,3,12,155.22],["20:35:21",3,0,2,10,118.14],["20:40:21",2,0,5,10,51.65],["20:45:21",2,0,4,10,22.85],["20:50:21",3,0,2,10,20.42],["20:55:21",3,0,2,10,67.56],["21:00:22",3,0,2,10,152.18],["21:05:22",3,0,2,10,282.08],["21:10:21",3,0,2,10,173.13],["21:15:21",3,0,1,6,174.4],["21:20:20",3,0,1,6,217.24],["21:25:20",3,0,3,6,430.09],["21:30:20",3,0,3,6,462.53],["21:35:23",3,0,3,6,402.03],["21:40:19",3,0,3,7,137.83],["21:45:20",3,0,3,7,39.83],["21:50:20",3,0,3,7,40.71],["21:55:21",2,0,4,7,50.53],["22:00:22",2,0,3,7,51.97],["22:05:23",3,0,3,7,47.92],["22:10:19",3,0,3,7,50.27],["22:15:19",2,0,4,7,45.47],["22:20:19",2,0,3,7,48.26],["22:25:22",2,0,3,7,47.41],["22:30:23",3,0,2,7,105.97],["22:35:20",3,0,2,6,190.77],["22:40:20",2,0,3,6,43.52],["22:45:19",3,0,2,6,60.85],["22:50:20",3,0,2,6,100.5],["22:55:19",3,0,1,6,43.88]],"constraints":[{"id":"SEA_AAT1|DFRYBC58","name":"SEA_AAT1","contingency":"DFRYBC58","from":"SEA","to":"SEA","kV":[138.0,69.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":99.3,"nListed":68,"nBinding":38,"nViolated":7,"maxSP":3500.0,"avgSPWhenBinding":2243.16,"timeAvgSP":305.52,"maxLoadingPct":101.7,"firstListed":"13:20","lastListed":"18:50","firstBinding":"13:20","lastBinding":"17:25","firstViolated":"15:15","lastViolated":"16:40"},{"id":"ARGENTA_AMATH_1|SKITGEO9","name":"ARGENTA_AMATH_1","contingency":"SKITGEO9","from":"MATHIS","to":"ARGENTA","kV":[69.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":68.5,"nListed":12,"nBinding":10,"nViolated":10,"maxSP":2800.0,"avgSPWhenBinding":2800.0,"timeAvgSP":100.36,"maxLoadingPct":187.8,"firstListed":"14:15","lastListed":"15:10","firstBinding":"14:15","lastBinding":"15:00","firstViolated":"14:15","lastViolated":"15:00"},{"id":"6437__F|DMTSCOS5","name":"6437__F","contingency":"DMTSCOS5","from":"SCRCV","to":"KNAPP","kV":[138.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":220.1,"nListed":136,"nBinding":91,"nViolated":0,"maxSP":877.06,"avgSPWhenBinding":264.96,"timeAvgSP":86.42,"maxLoadingPct":100.0,"firstListed":"01:15","lastListed":"22:55","firstBinding":"01:15","lastBinding":"22:55","firstViolated":null,"lastViolated":null},{"id":"1020__A|DELMWWE8","name":"1020__A","contingency":"DELMWWE8","from":"ELMOT","to":"MCTYE","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":210.8,"nListed":243,"nBinding":167,"nViolated":0,"maxSP":97.54,"avgSPWhenBinding":42.11,"timeAvgSP":25.21,"maxLoadingPct":100.0,"firstListed":"00:00","lastListed":"22:55","firstBinding":"00:00","lastBinding":"22:55","firstViolated":null,"lastViolated":null},{"id":"LPLMK_LPLNE_1|SBWDDBM5","name":"LPLMK_LPLNE_1","contingency":"SBWDDBM5","from":"LPLMK","to":"LPLNE","kV":[115.0,115.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":217.7,"nListed":63,"nBinding":31,"nViolated":0,"maxSP":759.5,"avgSPWhenBinding":192.99,"timeAvgSP":21.44,"maxLoadingPct":100.0,"firstListed":"16:05","lastListed":"21:10","firstBinding":"16:10","lastBinding":"18:40","firstViolated":null,"lastViolated":null},{"id":"SLKSW_AX1L|SRVRSLK5","name":"SLKSW_AX1L","contingency":"SRVRSLK5","from":"SLKSW","to":"SLKSW","kV":[1.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":747.7,"nListed":176,"nBinding":73,"nViolated":0,"maxSP":462.53,"avgSPWhenBinding":74.66,"timeAvgSP":19.53,"maxLoadingPct":100.0,"firstListed":"08:25","lastListed":"22:55","firstBinding":"08:25","lastBinding":"22:55","firstViolated":null,"lastViolated":null},{"id":"SND_ORAN_1|MLOFOAV5","name":"SND_ORAN_1","contingency":"MLOFOAV5","from":"ORNGROV","to":"SNDIEGS","kV":[69.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":2800.0,"limitMedian":43.0,"nListed":35,"nBinding":10,"nViolated":0,"maxSP":675.22,"avgSPWhenBinding":471.0,"timeAvgSP":16.88,"maxLoadingPct":100.0,"firstListed":"10:00","lastListed":"13:15","firstBinding":"10:00","lastBinding":"11:10","firstViolated":null,"lastViolated":null},{"id":"CKT_1027_1|DSALHUT5","name":"CKT_1027_1","contingency":"DSALHUT5","from":"DUNLAP","to":"DECKER","kV":[138.0,138.0],"zones":["LZ_AEN"],"gtcLike":false,"austinArea":true,"cct":"COMP","cap":3500.0,"limitMedian":709.2,"nListed":111,"nBinding":50,"nViolated":0,"maxSP":282.83,"avgSPWhenBinding":84.82,"timeAvgSP":15.2,"maxLoadingPct":100.0,"firstListed":"09:30","lastListed":"18:35","firstBinding":"09:50","lastBinding":"15:50","firstViolated":null,"lastViolated":null},{"id":"LA_PALMA_XF1A|MKNGSTE5","name":"LA_PALMA_XF1A","contingency":"MKNGSTE5","from":"LA_PALMA","to":"LA_PALMA","kV":[345.0,1.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":625.6,"nListed":100,"nBinding":45,"nViolated":0,"maxSP":329.54,"avgSPWhenBinding":91.48,"timeAvgSP":14.76,"maxLoadingPct":100.0,"firstListed":"11:25","lastListed":"19:35","firstBinding":"11:55","lastBinding":"16:25","firstViolated":null,"lastViolated":null},{"id":"EASTEX|BASE CASE","name":"EASTEX","contingency":"BASE CASE","from":null,"to":null,"kV":[0.0,0.0],"zones":[],"gtcLike":true,"austinArea":false,"cct":"NONCOMP","cap":5251.0,"limitMedian":2278.3,"nListed":223,"nBinding":175,"nViolated":0,"maxSP":50.63,"avgSPWhenBinding":14.95,"timeAvgSP":9.38,"maxLoadingPct":100.0,"firstListed":"00:00","lastListed":"22:30","firstBinding":"00:00","lastBinding":"22:10","firstViolated":null,"lastViolated":null},{"id":"1710__A|DSALHUT5","name":"1710__A","contingency":"DSALHUT5","from":"SALDS","to":"SONTERRA","kV":[138.0,138.0],"zones":["LZ_NORTH","LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":234.5,"nListed":75,"nBinding":18,"nViolated":0,"maxSP":402.07,"avgSPWhenBinding":135.95,"timeAvgSP":8.77,"maxLoadingPct":100.0,"firstListed":"11:25","lastListed":"17:35","firstBinding":"12:35","lastBinding":"14:20","firstViolated":null,"lastViolated":null},{"id":"KLNSW_MR1H|DSALHUT5","name":"KLNSW_MR1H","contingency":"DSALHUT5","from":"KLNSW","to":"KLNSW","kV":[345.0,1.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":743.9,"nListed":86,"nBinding":50,"nViolated":0,"maxSP":377.88,"avgSPWhenBinding":44.32,"timeAvgSP":7.94,"maxLoadingPct":100.0,"firstListed":"01:00","lastListed":"07:55","firstBinding":"01:00","lastBinding":"06:25","firstViolated":null,"lastViolated":null},{"id":"NLARSW_PILONC1_1|MLOFOAV5","name":"NLARSW_PILONC1_1","contingency":"MLOFOAV5","from":"PILONCIL","to":"NLARSW","kV":[138.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":130.0,"nListed":51,"nBinding":32,"nViolated":0,"maxSP":128.67,"avgSPWhenBinding":61.96,"timeAvgSP":7.11,"maxLoadingPct":100.0,"firstListed":"08:25","lastListed":"13:15","firstBinding":"08:25","lastBinding":"13:15","firstViolated":null,"lastViolated":null},{"id":"CKT_1027_1|SDAFAUS8","name":"CKT_1027_1","contingency":"SDAFAUS8","from":"DUNLAP","to":"DECKER","kV":[138.0,138.0],"zones":["LZ_AEN"],"gtcLike":false,"austinArea":true,"cct":"NONCOMP","cap":3500.0,"limitMedian":709.8,"nListed":46,"nBinding":12,"nViolated":0,"maxSP":218.08,"avgSPWhenBinding":148.66,"timeAvgSP":6.39,"maxLoadingPct":100.0,"firstListed":"15:55","lastListed":"19:35","firstBinding":"15:55","lastBinding":"16:55","firstViolated":null,"lastViolated":null},{"id":"ORNGROV_69_1|SKITGEO9","name":"ORNGROV_69_1","contingency":"SKITGEO9","from":"ORNGROV","to":"ORNGROV","kV":[138.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":83.7,"nListed":11,"nBinding":10,"nViolated":0,"maxSP":265.86,"avgSPWhenBinding":174.31,"timeAvgSP":6.25,"maxLoadingPct":100.0,"firstListed":"14:15","lastListed":"15:05","firstBinding":"14:15","lastBinding":"15:00","firstViolated":null,"lastViolated":null},{"id":"1715__B|DSALHUT5","name":"1715__B","contingency":"DSALHUT5","from":"TMPSW","to":"FRYSW","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":324.8,"nListed":54,"nBinding":29,"nViolated":0,"maxSP":98.82,"avgSPWhenBinding":54.77,"timeAvgSP":5.69,"maxLoadingPct":100.0,"firstListed":"13:10","lastListed":"17:35","firstBinding":"13:20","lastBinding":"16:40","firstViolated":null,"lastViolated":null},{"id":"MDOPHR99_A|DWAP_OB5","name":"MDOPHR99_A","contingency":"DWAP_OB5","from":"MDO","to":"PHR","kV":[345.0,345.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":1314.0,"nListed":62,"nBinding":23,"nViolated":0,"maxSP":159.0,"avgSPWhenBinding":65.51,"timeAvgSP":5.4,"maxLoadingPct":100.0,"firstListed":"13:35","lastListed":"18:35","firstBinding":"13:35","lastBinding":"16:20","firstViolated":null,"lastViolated":null},{"id":"ASHERT_CATARI1_1|MLOFOAV5","name":"ASHERT_CATARI1_1","contingency":"MLOFOAV5","from":"ASHERTON","to":"CATARINA","kV":[138.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":140.6,"nListed":49,"nBinding":23,"nViolated":0,"maxSP":109.6,"avgSPWhenBinding":62.27,"timeAvgSP":5.13,"maxLoadingPct":100.0,"firstListed":"08:30","lastListed":"13:15","firstBinding":"08:30","lastBinding":"12:10","firstViolated":null,"lastViolated":null},{"id":"WAPWLY72_A|DBLW2JC5","name":"WAPWLY72_A","contingency":"DBLW2JC5","from":"WLY","to":"WAP","kV":[345.0,345.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":1789.8,"nListed":69,"nBinding":27,"nViolated":0,"maxSP":65.4,"avgSPWhenBinding":34.35,"timeAvgSP":3.32,"maxLoadingPct":100.0,"firstListed":"12:55","lastListed":"18:30","firstBinding":"14:05","lastBinding":"16:50","firstViolated":null,"lastViolated":null},{"id":"ELKTN_MR3H|DHLYTRC5","name":"ELKTN_MR3H","contingency":"DHLYTRC5","from":"ELKTN","to":"ELKTN","kV":[345.0,1.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":522.4,"nListed":49,"nBinding":12,"nViolated":0,"maxSP":158.98,"avgSPWhenBinding":69.45,"timeAvgSP":2.99,"maxLoadingPct":100.0,"firstListed":"14:40","lastListed":"18:35","firstBinding":"15:20","lastBinding":"17:15","firstViolated":null,"lastViolated":null},{"id":"DT_PK_91_A|DWO5_EU8","name":"DT_PK_91_A","contingency":"DWO5_EU8","from":"PK","to":"DT","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":293.5,"nListed":54,"nBinding":8,"nViolated":0,"maxSP":241.97,"avgSPWhenBinding":92.33,"timeAvgSP":2.65,"maxLoadingPct":100.0,"firstListed":"16:50","lastListed":"21:10","firstBinding":"16:55","lastBinding":"17:40","firstViolated":null,"lastViolated":null},{"id":"1545__A|DPRSHWK8","name":"1545__A","contingency":"DPRSHWK8","from":"FLTSW","to":"PRSSW","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":234.4,"nListed":40,"nBinding":11,"nViolated":0,"maxSP":41.42,"avgSPWhenBinding":39.79,"timeAvgSP":1.57,"maxLoadingPct":100.0,"firstListed":"12:40","lastListed":"16:10","firstBinding":"13:15","lastBinding":"14:05","firstViolated":null,"lastViolated":null},{"id":"SOLSTICE_PST1|STARLEO8","name":"SOLSTICE_PST1","contingency":"STARLEO8","from":"SOLSTICE","to":"SOLSTICE","kV":[138.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":196.0,"nListed":16,"nBinding":8,"nViolated":0,"maxSP":92.14,"avgSPWhenBinding":54.78,"timeAvgSP":1.57,"maxLoadingPct":100.0,"firstListed":"18:20","lastListed":"19:35","firstBinding":"18:20","lastBinding":"18:55","firstViolated":null,"lastViolated":null},{"id":"1545__A|SPRSPAR8","name":"1545__A","contingency":"SPRSPAR8","from":"FLTSW","to":"PRSSW","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":233.8,"nListed":66,"nBinding":36,"nViolated":0,"maxSP":26.99,"avgSPWhenBinding":11.64,"timeAvgSP":1.5,"maxLoadingPct":100.0,"firstListed":"13:10","lastListed":"18:35","firstBinding":"13:10","lastBinding":"18:10","firstViolated":null,"lastViolated":null},{"id":"STPWAP39_1|DWPWFWP5","name":"STPWAP39_1","contingency":"DWPWFWP5","from":"STP","to":"WAP","kV":[345.0,345.0],"zones":["LZ_HOUSTON","LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":1318.0,"nListed":53,"nBinding":12,"nViolated":0,"maxSP":81.49,"avgSPWhenBinding":34.69,"timeAvgSP":1.49,"maxLoadingPct":100.0,"firstListed":"14:20","lastListed":"18:35","firstBinding":"15:15","lastBinding":"17:35","firstViolated":null,"lastViolated":null},{"id":"ATSO_SONR1_1|SCARFRI8","name":"ATSO_SONR1_1","contingency":"SCARFRI8","from":"SONR","to":"ATSO","kV":[69.0,69.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":37.1,"nListed":33,"nBinding":3,"nViolated":0,"maxSP":147.19,"avgSPWhenBinding":133.01,"timeAvgSP":1.43,"maxLoadingPct":100.0,"firstListed":"04:55","lastListed":"07:35","firstBinding":"04:55","lastBinding":"05:05","firstViolated":null,"lastViolated":null},{"id":"OB_WAP98_A|SOBWAP5","name":"OB_WAP98_A","contingency":"SOBWAP5","from":"WAP","to":"OB","kV":[345.0,345.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":1541.0,"nListed":35,"nBinding":9,"nViolated":0,"maxSP":63.35,"avgSPWhenBinding":40.03,"timeAvgSP":1.29,"maxLoadingPct":100.0,"firstListed":"18:20","lastListed":"21:10","firstBinding":"18:20","lastBinding":"19:00","firstViolated":null,"lastViolated":null},{"id":"RAYBURN_69_2|SFURVAN8","name":"RAYBURN_69_2","contingency":"SFURVAN8","from":"RAYBURN","to":"RAYBURN","kV":[138.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":83.9,"nListed":7,"nBinding":3,"nViolated":0,"maxSP":124.35,"avgSPWhenBinding":118.46,"timeAvgSP":1.27,"maxLoadingPct":100.0,"firstListed":"17:05","lastListed":"17:35","firstBinding":"17:05","lastBinding":"17:15","firstViolated":null,"lastViolated":null},{"id":"810__G|DCPSES12","name":"810__G","contingency":"DCPSES12","from":"RDHSW","to":"BLUMS","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":199.6,"nListed":24,"nBinding":4,"nViolated":0,"maxSP":79.24,"avgSPWhenBinding":75.3,"timeAvgSP":1.08,"maxLoadingPct":100.0,"firstListed":"15:50","lastListed":"17:45","firstBinding":"16:15","lastBinding":"17:00","firstViolated":null,"lastViolated":null},{"id":"E_PASP|BASE CASE","name":"E_PASP","contingency":"BASE CASE","from":null,"to":null,"kV":[0.0,0.0],"zones":[],"gtcLike":true,"austinArea":false,"cct":"NONCOMP","cap":19751.0,"limitMedian":714.9,"nListed":22,"nBinding":6,"nViolated":0,"maxSP":105.27,"avgSPWhenBinding":46.78,"timeAvgSP":1.01,"maxLoadingPct":100.0,"firstListed":"17:15","lastListed":"18:55","firstBinding":"17:35","lastBinding":"18:00","firstViolated":null,"lastViolated":null},{"id":"HEXT_MASONS1_1|SJUNYEL9","name":"HEXT_MASONS1_1","contingency":"SJUNYEL9","from":"HEXT","to":"MASONSW","kV":[69.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":25.5,"nListed":55,"nBinding":19,"nViolated":0,"maxSP":12.87,"avgSPWhenBinding":7.69,"timeAvgSP":0.52,"maxLoadingPct":100.0,"firstListed":"09:05","lastListed":"13:35","firstBinding":"09:25","lastBinding":"10:55","firstViolated":null,"lastViolated":null},{"id":"UVALDE_W_BATE1_1|SMOOPEA8","name":"UVALDE_W_BATE1_1","contingency":"SMOOPEA8","from":"W_BATESV","to":"UVALDE","kV":[138.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":115.2,"nListed":18,"nBinding":4,"nViolated":0,"maxSP":64.62,"avgSPWhenBinding":36.19,"timeAvgSP":0.52,"maxLoadingPct":100.0,"firstListed":"17:15","lastListed":"18:35","firstBinding":"17:15","lastBinding":"17:55","firstViolated":null,"lastViolated":null},{"id":"SCSES_MR1H|DDORELK5","name":"SCSES_MR1H","contingency":"DDORELK5","from":"SCSES","to":"SCSES","kV":[345.0,1.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":517.6,"nListed":62,"nBinding":2,"nViolated":0,"maxSP":65.86,"avgSPWhenBinding":51.67,"timeAvgSP":0.37,"maxLoadingPct":100.0,"firstListed":"14:35","lastListed":"19:35","firstBinding":"15:30","lastBinding":"16:10","firstViolated":null,"lastViolated":null},{"id":"36040__A|DSNDBGR5","name":"36040__A","contingency":"DSNDBGR5","from":"KNBSW","to":"SALSW","kV":[345.0,345.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":2021.7,"nListed":89,"nBinding":13,"nViolated":0,"maxSP":13.76,"avgSPWhenBinding":7.12,"timeAvgSP":0.33,"maxLoadingPct":100.0,"firstListed":"08:55","lastListed":"17:45","firstBinding":"08:55","lastBinding":"09:55","firstViolated":null,"lastViolated":null},{"id":"940__A|SPEBTRU8","name":"940__A","contingency":"SPEBTRU8","from":"ENWSW","to":"TMPTN","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":229.8,"nListed":46,"nBinding":6,"nViolated":0,"maxSP":43.79,"avgSPWhenBinding":14.67,"timeAvgSP":0.32,"maxLoadingPct":100.0,"firstListed":"16:50","lastListed":"20:30","firstBinding":"16:50","lastBinding":"17:25","firstViolated":null,"lastViolated":null},{"id":"NLARSW_PILONC1_1|DFOAVLO5","name":"NLARSW_PILONC1_1","contingency":"DFOAVLO5","from":"NLARSW","to":"PILONCIL","kV":[138.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":136.1,"nListed":20,"nBinding":5,"nViolated":0,"maxSP":23.68,"avgSPWhenBinding":12.47,"timeAvgSP":0.22,"maxLoadingPct":100.0,"firstListed":"18:55","lastListed":"20:30","firstBinding":"19:05","lastBinding":"20:10","firstViolated":null,"lastViolated":null},{"id":"1275__A|SBLURDH8","name":"1275__A","contingency":"SBLURDH8","from":"WDBSW","to":"HLSBR","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":198.9,"nListed":37,"nBinding":2,"nViolated":0,"maxSP":31.0,"avgSPWhenBinding":29.36,"timeAvgSP":0.21,"maxLoadingPct":100.0,"firstListed":"13:45","lastListed":"16:45","firstBinding":"14:45","lastBinding":"14:50","firstViolated":null,"lastViolated":null},{"id":"138_ALV_NAL_1|SMDOPHR5","name":"138_ALV_NAL_1","contingency":"SMDOPHR5","from":"TNNALVIN","to":"ALVIN","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":391.1,"nListed":49,"nBinding":5,"nViolated":0,"maxSP":12.0,"avgSPWhenBinding":11.19,"timeAvgSP":0.2,"maxLoadingPct":100.0,"firstListed":"09:25","lastListed":"15:05","firstBinding":"09:25","lastBinding":"10:15","firstViolated":null,"lastViolated":null},{"id":"985__A|DHLYTRC5","name":"985__A","contingency":"DHLYTRC5","from":"FGLSW","to":"ATHNW","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":254.6,"nListed":16,"nBinding":5,"nViolated":0,"maxSP":23.93,"avgSPWhenBinding":10.77,"timeAvgSP":0.19,"maxLoadingPct":100.0,"firstListed":"08:30","lastListed":"09:45","firstBinding":"08:30","lastBinding":"09:05","firstViolated":null,"lastViolated":null},{"id":"D5_V4TP_1|DLEOPEA8","name":"D5_V4TP_1","contingency":"DLEOPEA8","from":"LEON_CRK","to":"V4_TAP","kV":[138.0,138.0],"zones":["LZ_CPS"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":324.1,"nListed":5,"nBinding":2,"nViolated":0,"maxSP":27.05,"avgSPWhenBinding":27.02,"timeAvgSP":0.19,"maxLoadingPct":100.0,"firstListed":"19:15","lastListed":"19:35","firstBinding":"19:15","lastBinding":"19:20","firstViolated":null,"lastViolated":null},{"id":"SNDSW_MR1H|MSNDWCR5","name":"SNDSW_MR1H","contingency":"MSNDWCR5","from":"SNDSW","to":"SNDSW","kV":[345.0,1.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":741.3,"nListed":55,"nBinding":3,"nViolated":0,"maxSP":27.42,"avgSPWhenBinding":9.81,"timeAvgSP":0.11,"maxLoadingPct":100.0,"firstListed":"10:35","lastListed":"15:05","firstBinding":"11:35","lastBinding":"12:10","firstViolated":null,"lastViolated":null},{"id":"G138_15_1|SWCOWCO8","name":"G138_15_1","contingency":"SWCOWCO8","from":"ANGLETON","to":"WCOLLOCL","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":211.3,"nListed":17,"nBinding":5,"nViolated":0,"maxSP":6.44,"avgSPWhenBinding":5.02,"timeAvgSP":0.09,"maxLoadingPct":100.0,"firstListed":"11:35","lastListed":"12:55","firstBinding":"11:35","lastBinding":"11:55","firstViolated":null,"lastViolated":null},{"id":"138_FTS_LNC_1|DALASOA8","name":"138_FTS_LNC_1","contingency":"DALASOA8","from":"FTST","to":"LEONCRK","kV":[138.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":250.5,"nListed":22,"nBinding":2,"nViolated":0,"maxSP":1.7,"avgSPWhenBinding":1.1,"timeAvgSP":0.01,"maxLoadingPct":100.0,"firstListed":"10:15","lastListed":"12:00","firstBinding":"10:15","lastBinding":"10:20","firstViolated":null,"lastViolated":null},{"id":"LHMLY_08_A|DBCVPSA8","name":"LHMLY_08_A","contingency":"DBCVPSA8","from":"LHM","to":"LY","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":477.2,"nListed":111,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":99.6,"firstListed":"00:00","lastListed":"09:00","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"6437__A|DMTSCOS5","name":"6437__A","contingency":"DMTSCOS5","from":"KNAPP","to":"BCKSW","kV":[138.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":217.3,"nListed":35,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":94.1,"firstListed":"01:15","lastListed":"03:55","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"6945__A|SRGRMGS5","name":"6945__A","contingency":"SRGRMGS5","from":"MGSES","to":"CATSW","kV":[345.0,345.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":1308.0,"nListed":47,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":96.5,"firstListed":"01:15","lastListed":"09:45","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"I_KALO|BASE CASE","name":"I_KALO","contingency":"BASE CASE","from":null,"to":null,"kV":[0.0,0.0],"zones":[],"gtcLike":true,"austinArea":false,"cct":"COMP","cap":5251.0,"limitMedian":539.8,"nListed":6,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":93.7,"firstListed":"08:35","lastListed":"09:00","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"BLESSING_1382|SANGSTA5","name":"BLESSING_1382","contingency":"SANGSTA5","from":"BLESSING","to":"BLESSING","kV":[345.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":425.5,"nListed":16,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":98.0,"firstListed":"08:30","lastListed":"09:45","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"GREENL_WEAVER1_1|SBIGV_D8","name":"GREENL_WEAVER1_1","contingency":"SBIGV_D8","from":"WEAVERRD","to":"GREENLK","kV":[69.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":37.2,"nListed":116,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":99.2,"firstListed":"08:30","lastListed":"22:55","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"BELCNTY_XFMR|DFRYBC58","name":"BELCNTY_XFMR","contingency":"DFRYBC58","from":"BELCNTY","to":"BELCNTY","kV":[69.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":73.0,"nListed":48,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":93.0,"firstListed":"09:40","lastListed":"13:35","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"GABRIE_AT1|DSALGA58","name":"GABRIE_AT1","contingency":"DSALGA58","from":"GABRIE","to":"GABRIE","kV":[69.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":48.7,"nListed":50,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":95.9,"firstListed":"09:30","lastListed":"13:35","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"HB_KW_66_A|DNP_PLA8","name":"HB_KW_66_A","contingency":"DNP_PLA8","from":"HB","to":"KW","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":524.0,"nListed":12,"nBinding":1,"nViolated":0,"maxSP":0.06,"avgSPWhenBinding":0.06,"timeAvgSP":0.0,"maxLoadingPct":100.0,"firstListed":"10:05","lastListed":"11:00","firstBinding":"10:40","lastBinding":"10:40","firstViolated":null,"lastViolated":null},{"id":"BALLINGE_FMRL|SFTCGAR8","name":"BALLINGE_FMRL","contingency":"SFTCGAR8","from":"BALLINGE","to":"BALLINGE","kV":[1.0,69.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":61.0,"nListed":22,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":97.6,"firstListed":"11:30","lastListed":"13:15","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"455__A|SBCESN35","name":"455__A","contingency":"SBCESN35","from":"BGRSW","to":"SNDSW","kV":[345.0,345.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":1179.4,"nListed":35,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":95.8,"firstListed":"12:15","lastListed":"15:05","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"GABRIE_AT1|DGABGEA8","name":"GABRIE_AT1","contingency":"DGABGEA8","from":"GABRIE","to":"GABRIE","kV":[69.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":48.5,"nListed":48,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":95.5,"firstListed":"13:55","lastListed":"17:50","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"400__A|SFMRRYS5","name":"400__A","contingency":"SFMRRYS5","from":"FMRVL","to":"RYSSW","kV":[345.0,345.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":1165.6,"nListed":19,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":94.1,"firstListed":"13:40","lastListed":"15:10","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"BI_JN_64_A|DWAP_BI5","name":"BI_JN_64_A","contingency":"DWAP_BI5","from":"JN","to":"BI","kV":[345.0,345.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":4500.0,"limitMedian":1312.5,"nListed":61,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":99.8,"firstListed":"13:55","lastListed":"18:50","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"GN_PZ_08_A|SMDOOAS5","name":"GN_PZ_08_A","contingency":"SMDOOAS5","from":"GN","to":"PZ","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":383.4,"nListed":21,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":97.8,"firstListed":"13:30","lastListed":"15:10","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"FB_RS_60_A|SEBATH8","name":"FB_RS_60_A","contingency":"SEBATH8","from":"RS","to":"FB","kV":[138.0,138.0],"zones":["LZ_HOUSTON"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":515.2,"nListed":42,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":99.7,"firstListed":"14:25","lastListed":"17:50","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"SLKSW_AX1H|SRVRSLK5","name":"SLKSW_AX1H","contingency":"SRVRSLK5","from":"SLKSW","to":"SLKSW","kV":[345.0,1.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":4500.0,"limitMedian":749.3,"nListed":81,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":100.0,"firstListed":"16:20","lastListed":"22:55","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"ORNGROV_69_1|SGEOORN8","name":"ORNGROV_69_1","contingency":"SGEOORN8","from":"ORNGROV","to":"ORNGROV","kV":[138.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":84.0,"nListed":22,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":99.5,"firstListed":"16:50","lastListed":"18:30","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"1210__B|SBLURDH8","name":"1210__B","contingency":"SBLURDH8","from":"HUBRD","to":"HAN1","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":82.3,"nListed":7,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":86.8,"firstListed":"16:15","lastListed":"16:45","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"POT_OAKS_1|DELMSAN5","name":"POT_OAKS_1","contingency":"DELMSAN5","from":"POTEETS","to":"OAKS9","kV":[69.0,69.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":2800.0,"limitMedian":45.9,"nListed":11,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":93.2,"firstListed":"17:50","lastListed":"18:35","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"950__B|XVE2N58","name":"950__B","contingency":"XVE2N58","from":"SARDIS","to":"WXHNW","kV":[138.0,138.0],"zones":["LZ_NORTH"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":237.7,"nListed":40,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":95.2,"firstListed":"18:00","lastListed":"21:10","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"ASHERT_CATARI1_1|DFOAVLO5","name":"ASHERT_CATARI1_1","contingency":"DFOAVLO5","from":"CATARINA","to":"ASHERTON","kV":[138.0,138.0],"zones":["LZ_SOUTH"],"gtcLike":false,"austinArea":false,"cct":"COMP","cap":3500.0,"limitMedian":126.6,"nListed":19,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":98.5,"firstListed":"19:00","lastListed":"20:30","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null},{"id":"LENSW_PUTN2_1|SCISPUT8","name":"LENSW_PUTN2_1","contingency":"SCISPUT8","from":"LENSW","to":"PUTN","kV":[138.0,138.0],"zones":["LZ_WEST"],"gtcLike":false,"austinArea":false,"cct":"NONCOMP","cap":3500.0,"limitMedian":86.0,"nListed":16,"nBinding":0,"nViolated":0,"maxSP":0.0,"avgSPWhenBinding":0,"timeAvgSP":0.0,"maxLoadingPct":96.3,"firstListed":"21:40","lastListed":"22:55","firstBinding":null,"lastBinding":null,"firstViolated":null,"lastViolated":null}],"topByMax":["SEA_AAT1|DFRYBC58","ARGENTA_AMATH_1|SKITGEO9","6437__F|DMTSCOS5","LPLMK_LPLNE_1|SBWDDBM5","SND_ORAN_1|MLOFOAV5","SLKSW_AX1L|SRVRSLK5","1710__A|DSALHUT5","KLNSW_MR1H|DSALHUT5","LA_PALMA_XF1A|MKNGSTE5","CKT_1027_1|DSALHUT5"],"topByTimeAvg":["SEA_AAT1|DFRYBC58","ARGENTA_AMATH_1|SKITGEO9","6437__F|DMTSCOS5","1020__A|DELMWWE8","LPLMK_LPLNE_1|SBWDDBM5","SLKSW_AX1L|SRVRSLK5","SND_ORAN_1|MLOFOAV5","CKT_1027_1|DSALHUT5","LA_PALMA_XF1A|MKNGSTE5","EASTEX|BASE CASE"],"series":{"timesCDT":["00:00","00:05","00:10","00:15","00:20","00:25","00:30","00:35","00:40","00:45","00:50","00:55","01:00","01:05","01:10","01:15","01:20","01:25","01:30","01:35","01:40","01:45","01:50","01:55","02:00","02:05","02:10","02:15","02:20","02:25","02:30","02:35","02:40","02:45","02:50","02:55","03:00","03:05","03:10","03:15","03:20","03:25","03:28","03:30","03:35","03:37","03:40","03:45","03:50","03:55","04:00","04:05","04:10","04:15","04:20","04:25","04:30","04:35","04:40","04:45","04:50","04:55","05:00","05:05","05:10","05:15","05:20","05:25","05:30","05:35","05:40","05:45","05:50","05:55","06:00","06:05","06:10","06:15","06:20","06:25","06:30","06:35","06:40","06:45","06:50","06:55","07:00","07:05","07:10","07:15","07:20","07:25","07:30","07:35","07:40","07:45","07:50","07:55","08:00","08:05","08:10","08:15","08:20","08:25","08:30","08:35","08:40","08:45","08:50","08:55","09:00","09:05","09:10","09:15","09:20","09:25","09:30","09:35","09:40","09:45","09:50","09:55","10:00","10:05","10:10","10:15","10:20","10:25","10:30","10:35","10:40","10:45","10:50","10:55","11:00","11:05","11:10","11:15","11:20","11:25","11:30","11:35","11:40","11:45","11:50","11:55","12:00","12:05","12:10","12:15","12:20","12:25","12:30","12:35","12:40","12:45","12:50","12:55","13:00","13:05","13:10","13:15","13:20","13:25","13:30","13:35","13:40","13:45","13:50","13:55","14:00","14:05","14:10","14:15","14:20","14:25","14:30","14:35","14:40","14:45","14:50","14:55","15:00","15:05","15:10","15:15","15:20","15:25","15:30","15:35","15:40","15:45","15:50","15:55","16:00","16:05","16:10","16:15","16:20","16:25","16:30","16:35","16:40","16:45","16:50","16:55","17:00","17:05","17:10","17:15","17:20","17:25","17:30","17:35","17:40","17:45","17:50","17:55","18:00","18:05","18:10","18:15","18:18","18:20","18:25","18:30","18:35","18:40","18:45","18:50","18:55","19:00","19:05","19:10","19:15","19:20","19:25","19:30","19:35","19:40","19:45","19:50","19:55","20:00","20:05","20:10","20:15","20:20","20:25","20:30","20:35","20:40","20:45","20:50","20:55","21:00","21:05","21:10","21:15","21:20","21:25","21:30","21:35","21:40","21:45","21:50","21:55","22:00","22:05","22:10","22:15","22:20","22:25","22:30","22:35","22:40","22:45","22:50","22:55"],"lines":[{"id":"SEA_AAT1|DFRYBC58","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,1011.83,0.0,0.0,0.0,1269.17,46.52,0.0,0.0,0.0,1022.0,0.0,0.0,0.0,279.39,2153.15,2298.06,2724.96,1867.07,1752.64,2193.79,2553.01,3070.16,3109.06,3500.0,3500.0,3458.2,3487.65,2184.77,3117.94,3500.0,2766.57,1512.88,1206.59,3388.06,3500.0,2452.26,2371.52,3148.34,3500.0,3500.0,3500.0,3500.0,772.45,813.76,0.0,180.54,0.0,0.0,887.49,140.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000322233222322233333333334433334333343334443332322332222222211111111110000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,98.3,97.8,98.9,100.0,100.0,98.9,97.5,98.9,100.0,99.1,98.6,99.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,101.6,100.9,100.0,100.0,100.0,100.0,101.0,100.0,100.0,100.0,100.0,101.6,100.0,100.0,100.0,101.6,100.5,101.7,100.0,100.0,100.0,100.0,100.0,99.2,99.5,100.0,100.0,97.6,97.0,94.9,95.1,94.3,93.4,93.7,91.8,89.8,88.7,87.4,86.2,86.3,83.9,82.9,81.5,80.5,79.4,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"ARGENTA_AMATH_1|SKITGEO9","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,2800.0,2800.0,2800.0,2800.0,2800.0,2800.0,2800.0,2800.0,2800.0,2800.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000004444444444220000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,185.3,184.2,185.5,186.4,187.5,187.8,185.8,186.6,187.8,173.0,93.3,93.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"6437__F|DMTSCOS5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.92,43.39,28.59,26.84,26.14,16.71,4.42,16.19,4.55,79.08,85.65,0.0,57.49,52.59,39.22,41.34,40.84,40.56,45.93,45.37,34.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,108.84,89.76,44.24,34.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,578.9,454.62,254.13,353.66,139.54,160.34,121.47,201.95,328.0,549.64,718.05,877.06,849.0,822.95,727.36,715.16,720.76,793.66,820.01,799.32,830.25,651.45,847.64,341.6,377.11,457.2,350.91,448.77,76.01,366.65,300.59,349.88,351.1,354.13,342.25,380.52,473.01,507.44,433.92,367.38,0.0,37.22,55.9,121.11,190.03,149.36,188.2,177.97,247.17,191.31,169.43,180.7,176.81,176.59,192.35,151.07,201.53,155.22,118.14,51.65,0.0,19.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.5,24.02,0.0,0.0,0.0,105.97,190.77,0.0,60.85,100.5,43.88],"status":"000000000000000333333333332333333333222222211111210000000000000000000000000000000000000000000000000000000033332211111111000000000000000000000000000000000000000000000000000000000000000000000000333333333333333333333333333333333333333323333333333333333333232222112222222233222332333","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,97.1,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,96.1,95.9,95.1,95.3,92.9,92.0,90.7,89.4,89.4,86.1,87.1,89.8,91.8,89.1,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,98.3,99.4,88.6,77.9,80.2,76.6,78.2,79.8,74.1,79.1,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.1,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,95.7,100.0,99.0,94.4,96.0,91.9,88.9,89.4,93.1,97.6,97.1,95.7,95.6,96.4,96.7,98.4,100.0,100.0,98.9,99.1,99.7,100.0,100.0,99.5,100.0,100.0,100.0]},{"id":"1020__A|DELMWWE8","sp":[54.1,52.92,77.43,86.47,89.31,68.04,69.05,66.72,64.51,65.28,65.07,55.77,0.0,97.54,91.41,73.9,72.53,51.97,48.81,44.67,37.82,42.16,41.68,42.15,46.3,57.11,57.59,44.99,50.99,47.93,41.2,35.32,34.02,43.62,38.44,42.73,39.8,44.95,37.5,35.64,35.56,56.11,49.27,55.86,56.02,49.15,49.09,49.05,49.21,42.77,34.43,34.36,34.67,31.3,32.08,32.97,33.79,36.14,39.74,44.1,37.75,38.58,47.88,67.24,57.33,57.73,58.97,57.49,62.75,61.68,67.6,75.12,78.41,73.39,55.86,65.83,68.18,68.34,71.83,69.95,60.56,73.88,74.58,74.93,74.95,79.49,77.21,83.35,75.43,79.38,83.82,80.55,70.7,71.84,77.86,61.8,48.58,31.79,37.86,34.06,27.49,21.7,19.42,18.23,16.23,15.73,9.57,5.84,5.02,2.83,7.56,6.73,5.63,4.35,1.88,1.28,0.0,1.04,0.0,0.28,0.0,0.0,0.0,0.0,2.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.26,0.82,0.67,0.7,0.35,0.0,0.0,0.0,0.0,0.0,4.56,0.0,2.15,4.38,3.43,5.42,5.58,9.26,8.74,9.7,0.0,23.08,0.0,10.6,11.15,9.29,0.0,0.0,8.65,0.02,0.0,0.0,12.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,25.48,0.0,18.45,13.8,67.56,6.88,32.78,24.79,59.87,36.39,51.68,51.35,43.04,37.07,39.83,40.71,50.53,51.97,47.92,50.27,45.47,48.26,47.41,36.77,33.36,43.52,47.87,39.08,36.33],"status":"333333333333233333333333333333333333333333333333333333333333333333333333333333333333333333333333333333333333333333332313112232212222221111112333331111232333333332323332233223222111121111111111111111111111111111111100000000000000000000000000000000000032333333333333333333333333333","loadPct":[100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,97.1,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,95.6,100.0,85.6,100.0,86.5,76.3,94.2,99.9,100.0,96.0,98.0,87.9,97.7,94.7,95.2,96.2,98.6,92.0,82.1,84.7,86.7,77.3,78.5,77.2,95.7,100.0,100.0,100.0,100.0,100.0,87.2,73.7,77.0,78.4,94.9,100.0,97.8,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.6,100.0,99.1,100.0,100.0,100.0,97.4,97.0,100.0,100.0,94.8,92.0,100.0,99.5,93.8,91.4,83.8,86.1,89.9,87.9,90.4,85.9,87.4,87.3,83.8,86.7,86.5,85.1,86.2,83.4,84.8,86.1,89.8,87.4,88.5,84.6,87.2,87.4,86.9,80.3,79.3,78.4,74.1,76.3,75.8,77.1,73.2,77.2,73.9,71.6,78.7,78.4,70.4,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,99.4,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0]},{"id":"LPLMK_LPLNE_1|SBWDDBM5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0,86.1,59.56,21.7,23.04,21.12,0.0,52.25,101.95,140.82,133.72,94.97,113.23,123.84,128.45,141.89,133.28,193.45,298.84,272.8,314.6,335.42,334.71,155.43,172.12,759.5,215.79,246.69,278.33,271.67,243.64,260.0,253.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000233333233333333333333333333333333222222222222222222222211111111000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,99.4,100.0,100.0,100.0,100.0,100.0,99.9,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.9,97.8,98.0,95.5,95.9,94.7,94.6,92.9,93.7,93.0,93.3,94.9,93.3,94.9,93.0,95.5,93.9,94.2,94.4,95.4,93.4,92.7,89.9,88.3,88.4,88.2,88.3,86.0,83.9,81.3,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"SLKSW_AX1L|SRVRSLK5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,12.39,14.82,10.09,0.0,3.11,22.37,27.53,43.58,72.06,84.39,85.36,86.15,95.85,95.52,103.61,107.48,102.98,105.18,164.51,141.41,126.7,134.32,122.29,117.5,62.3,51.21,35.7,31.49,23.65,24.02,24.68,25.06,31.67,33.49,48.65,32.95,41.27,38.06,40.8,33.86,33.54,26.63,31.88,45.89,61.78,41.26,18.72,28.44,6.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.62,12.46,0.0,11.83,12.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.7,152.18,282.08,173.13,174.4,217.24,430.09,462.53,402.03,137.83,36.71,19.19,0.0,0.0,0.0,0.0,7.03,5.88,11.62,8.61,6.28,30.38,21.05,25.99,37.25],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000033323333333333333333333333333333333333333333333332222222332332222211122222222222222222112222222211211111111122221111111222122221111111122222222222222223333333333332222333333333","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,98.2,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.5,99.9,99.5,98.1,96.0,94.5,95.5,100.0,100.0,98.9,100.0,100.0,96.5,94.9,92.3,92.4,92.4,87.2,89.1,89.9,93.3,92.2,90.6,93.5,94.5,93.6,95.8,93.2,95.3,93.5,92.8,92.5,91.1,92.3,91.8,92.5,90.2,89.3,90.0,93.1,93.8,94.0,92.6,92.6,96.2,93.7,92.2,85.7,87.8,90.5,80.9,82.8,88.2,86.3,87.1,89.3,87.4,87.7,87.7,90.9,90.7,93.5,92.1,84.6,85.7,86.5,89.3,87.3,89.1,86.0,90.1,90.4,92.0,89.0,92.4,90.3,90.2,90.9,86.5,88.3,86.3,87.2,88.5,87.0,88.8,89.3,92.3,92.5,93.5,92.6,90.7,90.8,91.6,92.8,93.3,93.9,95.4,98.4,99.3,99.9,99.7,99.9,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.6,99.6,99.2,99.1,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0]},{"id":"SND_ORAN_1|MLOFOAV5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,186.28,675.22,647.92,null,605.32,607.51,585.01,null,null,null,null,602.64,617.43,139.7,42.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000003330333000033332222222111111111121111111000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,null,100.0,100.0,100.0,null,null,null,null,100.0,100.0,100.0,100.0,96.0,93.5,95.9,95.9,98.8,94.8,98.6,89.3,86.5,88.8,86.0,89.6,80.0,76.2,81.5,83.9,88.9,91.2,87.2,83.2,81.3,82.2,87.0,86.1,86.3,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"CKT_1027_1|DSALHUT5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0,0.0,0.0,0.0,1.16,13.43,0.0,0.0,0.0,8.85,0.0,4.95,0.0,1.46,0.58,0.0,0.0,0.0,0.0,0.0,0.0,14.65,16.1,14.37,34.85,44.92,31.3,54.88,103.81,142.21,76.29,167.49,154.89,170.11,152.4,166.56,192.73,78.61,97.09,108.84,88.87,98.29,88.95,78.89,36.56,48.33,18.54,42.77,49.03,94.34,100.77,41.39,103.6,9.21,129.62,231.23,152.21,282.83,0.0,0.0,0.0,14.8,51.66,0.0,2.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.65,4.07,0.0,271.81,250.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000002222332223232332222223333333333333333333333333333333333333222332322222223323322222222222222211111111111111111110000000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,98.5,99.3,98.9,99.5,100.0,100.0,98.4,95.5,97.4,100.0,99.8,100.0,99.5,100.0,100.0,98.9,99.5,97.5,97.5,99.9,99.1,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.4,99.0,99.0,100.0,100.0,99.9,100.0,99.1,99.5,98.1,96.4,99.7,99.6,98.1,100.0,100.0,100.0,100.0,100.0,99.5,98.8,98.6,98.3,98.1,98.0,97.7,96.8,95.9,96.4,95.0,95.2,94.7,91.5,91.6,89.8,89.6,89.1,87.4,86.7,85.7,83.8,84.0,83.9,82.9,82.4,80.5,79.4,79.4,79.6,79.0,78.5,77.5,76.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"LA_PALMA_XF1A|MKNGSTE5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0,0.0,0.0,0.0,0.0,0.0,12.48,11.38,9.45,6.29,57.14,44.27,51.74,0.0,0.7,37.98,0.0,0.0,0.0,0.0,32.21,40.84,12.78,31.69,18.02,12.18,0.0,16.63,0.0,0.63,39.07,0.0,0.0,29.22,53.74,111.24,122.03,146.08,135.59,181.3,236.96,225.84,166.15,108.69,162.92,188.23,84.58,191.97,193.95,252.47,329.54,246.45,0.0,86.77,170.41,66.77,100.73,7.1,25.55,25.78,31.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000022222233333332332222333333232332233333333333333333332333333332222222222222222222222111111111111111110000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,99.5,98.2,97.5,96.5,97.7,96.5,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.9,100.0,100.0,99.4,96.1,99.4,99.8,100.0,100.0,100.0,100.0,100.0,100.0,96.9,100.0,99.1,100.0,100.0,98.7,95.7,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.9,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.3,95.8,95.9,96.1,97.8,95.3,93.7,95.1,94.9,95.1,92.9,93.0,92.7,93.2,93.1,92.2,92.1,93.1,93.5,92.9,91.0,90.7,87.6,86.1,86.7,87.5,85.5,83.8,78.2,77.6,78.4,83.5,79.4,79.5,78.4,72.8,72.1,72.9,73.2,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"EASTEX|BASE CASE","sp":[8.81,8.57,16.1,18.84,19.71,13.08,13.42,12.64,11.96,12.16,12.04,7.11,24.01,12.47,11.63,8.17,8.39,4.58,4.33,3.63,2.24,2.7,2.18,2.7,3.83,6.49,7.87,4.02,4.83,3.27,2.14,1.87,1.45,1.64,0.89,1.62,1.13,3.41,2.93,2.44,2.44,6.1,6.23,6.1,6.1,6.23,6.25,6.27,6.36,4.5,2.21,2.21,2.3,1.59,1.93,2.23,2.47,3.23,4.35,5.7,3.72,3.99,6.96,12.55,9.97,10.08,0.0,0.0,1.26,6.19,0.0,0.0,0.41,0.0,14.38,17.33,18.19,18.54,19.0,18.47,16.06,20.2,20.45,20.54,20.56,21.98,21.33,23.22,20.73,21.97,23.37,22.36,14.41,14.73,21.19,16.46,12.3,7.08,8.96,7.8,5.67,3.88,3.24,2.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.17,50.63,9.98,2.66,0.0,5.25,6.04,1.71,0.0,0.0,0.0,0.0,0.0,0.0,8.61,0.0,0.0,0.0,9.14,7.07,0.0,0.0,0.0,0.0,9.75,7.76,0.0,0.0,15.17,20.72,18.58,0.0,13.31,0.0,0.0,14.05,18.71,31.54,38.58,28.36,28.42,40.34,36.86,19.94,19.16,22.94,22.48,27.08,30.34,32.37,27.85,30.32,27.82,37.87,39.71,36.45,29.62,31.36,31.06,29.81,29.61,27.73,26.88,27.11,26.28,24.48,23.23,22.49,21.13,21.04,21.05,19.74,18.78,19.95,20.77,22.17,23.0,22.85,20.42,23.16,34.48,30.75,28.06,26.44,21.63,23.24,23.31,20.58,16.02,14.08,14.1,16.68,18.47,17.63,14.41,0.0,0.0,0.0,0.0,null,null,null,null,null],"status":"333333333333333333333333333333333333333333333333333333333333333333223322323333333333333333333333333333332222212111111111111100000000000000000000000000000000000000000000000000033332333222222322233222233223332322333333333333333333333333333333333333333333333333333333333333211100000","loadPct":[100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.4,99.4,100.0,100.0,99.5,99.6,100.0,99.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,96.8,97.6,97.8,93.7,92.1,88.9,91.5,89.9,88.9,85.6,83.2,80.2,77.2,73.6,70.4,68.9,67.2,65.3,64.1,63.1,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,99.9,100.0,100.0,100.0,95.2,96.9,96.6,93.9,98.9,99.7,100.0,97.3,93.2,99.2,100.0,100.0,99.2,99.3,99.7,99.7,100.0,100.0,99.5,99.3,100.0,100.0,100.0,97.0,100.0,99.9,99.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,96.1,75.9,76.5,76.5,null,null,null,null,null]},{"id":"1710__A|DSALHUT5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.77,70.88,109.04,57.41,57.87,0.0,10.45,0.0,51.32,0.0,45.5,37.11,37.41,0.0,307.71,197.51,131.39,217.04,368.36,402.07,239.38,37.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000022222222222222333332323233323333333322222222222222222222222222221221111111100000000000000000000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,96.5,97.9,98.5,97.5,98.6,97.5,98.0,99.5,98.2,98.3,96.8,100.0,99.4,98.0,100.0,100.0,100.0,100.0,100.0,99.9,100.0,99.3,100.0,99.9,100.0,100.0,100.0,99.4,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.6,96.6,96.4,96.8,97.7,97.4,96.2,95.4,96.4,93.5,96.1,96.7,94.8,97.3,96.2,95.6,96.0,96.4,99.7,96.4,97.4,97.3,97.0,97.3,96.4,93.4,91.4,93.0,89.9,91.0,90.5,88.3,88.3,86.3,86.4,85.7,83.7,82.4,80.9,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"KLNSW_MR1H|DSALHUT5","sp":[null,null,null,null,null,null,null,null,null,null,null,null,377.88,220.1,195.72,148.95,133.51,75.55,58.98,46.19,29.22,50.47,28.83,50.43,22.29,66.44,42.6,37.97,58.45,42.09,23.82,19.03,11.18,48.54,34.8,44.59,36.07,14.18,12.92,11.1,11.04,20.9,20.7,20.7,20.67,20.54,20.29,19.83,19.66,15.29,9.0,8.93,8.98,1.87,0.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.24,2.24,9.2,7.02,0.0,13.41,12.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000333333333333333333333333333333333333333333322222222322222222233332332222222211111111110000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.5,98.2,96.7,95.9,95.6,93.6,93.0,92.9,100.0,97.0,97.7,96.9,98.7,99.6,98.3,98.4,98.4,98.9,100.0,100.0,100.0,100.0,100.0,100.0,100.0,98.9,98.2,97.2,95.9,95.8,94.1,90.8,91.1,89.5,89.2,87.9,87.0,86.0,87.0,88.1,30.5,30.5,30.4,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]},{"id":"CKT_1027_1|SDAFAUS8","sp":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,190.15,110.53,143.73,218.08,165.18,168.56,142.25,90.74,118.54,199.24,0.0,165.53,71.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],"status":"000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000033333333332332222222222221111111111111111111110000000000000000000000000000000000000000","loadPct":[null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,100.0,99.8,100.0,100.0,96.8,96.9,95.9,95.7,95.1,93.9,93.6,93.1,91.5,91.6,91.1,90.3,88.7,87.0,85.9,85.2,85.6,85.5,85.4,84.3,83.4,82.6,81.7,80.7,80.0,78.3,78.9,79.1,77.7,77.2,77.3,75.8,77.5,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null]}]},"multiElementContingencies":[["DSALHUT5",["1710__A","1715__B","CKT_1027_1","KLNSW_MR1H"]],["MLOFOAV5",["ASHERT_CATARI1_1","NLARSW_PILONC1_1","SND_ORAN_1"]],["DHLYTRC5",["985__A","ELKTN_MR3H"]],["SKITGEO9",["ARGENTA_AMATH_1","ORNGROV_69_1"]]],"zoneSpread":{"intervalEnding":["00:15","00:30","00:45","01:00","01:15","01:30","01:45","02:00","02:15","02:30","02:45","03:00","03:15","03:30","03:45","04:00","04:15","04:30","04:45","05:00","05:15","05:30","05:45","06:00","06:15","06:30","06:45","07:00","07:15","07:30","07:45","08:00","08:15","08:30","08:45","09:00","09:15","09:30","09:45","10:00","10:15","10:30","10:45","11:00","11:15","11:30","11:45","12:00","12:15","12:30","12:45","13:00","13:15","13:30","13:45","14:00","14:15","14:30","14:45","15:00","15:15","15:30","15:45","16:00","16:15","16:30","16:45","17:00","17:15","17:30","17:45","18:00","18:15","18:30","18:45","19:00","19:15","19:30","19:45","20:00","20:15","20:30","20:45","21:00","21:15","21:30","21:45","22:00","22:15","22:30","22:45","23:00"],"hbBusAvg":[38.11,44.33,39.8,37.65,42.32,34.22,30.66,29.66,33.31,31.48,29.25,28.73,29.62,30.75,33.27,32.86,29.48,29.12,30.49,31.65,36.79,37.36,39.16,42.83,38.6,40.56,40.82,42.93,43.71,44.47,42.16,34.42,29.81,25.69,23.91,21.37,22.67,20.88,19.97,19.96,20.21,20.13,20.12,19.58,18.99,19.1,20.48,21.51,20.1,22.46,23.2,23.76,23.35,23.65,24.9,24.62,27.73,34.28,30.55,27.71,25.73,28.5,31.24,37.9,36.47,38.9,35.9,46.23,38.95,43.87,56.38,58.29,44.38,51.23,53.04,59.48,52.68,51.36,49.35,46.22,43.79,42.24,44.29,44.1,52.69,45.62,41.94,36.91,41.32,42.19,36.03,32.76],"lzAen":[1.49,2.05,1.66,1.49,12.15,6.55,2.88,2.66,3.13,3.08,1.67,2.71,1.74,1.46,1.98,1.78,1.1,0.7,0.78,0.85,1.39,1.21,1.31,1.52,1.57,1.8,1.46,1.6,1.65,1.7,1.49,1.09,0.74,0.38,0.27,0.33,2.04,0.61,0.01,0.88,-1.33,-0.28,-0.47,-0.48,-0.52,2.17,6.31,18.38,24.06,29.9,24.27,20.57,12.98,9.43,17.71,16.62,39.87,18.03,15.12,10.13,13.8,15.71,19.66,57.57,42.63,42.55,43.5,25.2,2.27,2.86,0.84,3.92,1.51,0.71,-0.06,-1.34,0.18,0.59,0.62,0.62,0.55,0.53,0.63,0.9,-0.46,-0.53,-1.15,0.89,1.2,0.84,0.76,0.69],"lzLcra":[1.41,1.95,1.57,1.41,11.58,6.27,2.77,2.54,3.03,2.97,1.62,2.61,1.66,1.39,1.88,1.7,1.04,0.67,0.74,0.76,1.25,1.14,1.24,1.44,1.5,1.71,1.4,1.53,1.57,1.62,1.41,1.04,0.7,0.35,0.24,0.26,1.62,0.3,-0.27,0.04,-1.55,-0.92,-0.64,-0.55,-0.6,0.46,2.24,7.61,9.62,12.32,10.9,9.99,5.53,5.9,9.6,11.09,22.39,7.68,15.41,11.96,16.78,17.36,17.6,33.76,24.59,24.04,29.02,16.67,2.61,3.58,1.29,4.57,1.84,0.96,0.14,-1.25,0.24,0.67,0.73,0.75,0.67,0.65,0.69,0.86,-0.68,-0.85,-1.54,0.81,1.14,0.77,0.76,0.65],"lzNorth":[-0.15,-0.13,-0.13,-0.13,1.64,0.48,0.05,0.11,-0.12,-0.07,-0.2,-0.08,0.01,-0.02,0.02,0.03,-0.04,-0.09,-0.09,-0.1,-0.07,-0.17,-0.21,-0.29,0.15,0.2,0.15,0.17,0.17,0.18,0.11,0.07,0.03,-0.01,-0.33,-0.58,-0.94,-0.57,-0.49,-0.61,-0.23,-0.26,-0.25,-0.24,-0.21,-0.42,-0.68,-1.65,-1.86,-2.12,-2.15,-2.1,-1.02,-0.81,-1.32,-2.74,-4.92,-1.21,1.14,1.02,0.67,1.14,0.87,-3.08,-1.29,-0.07,-1.91,-3.55,-2.59,-2.84,-2.72,-0.99,-1.85,-1.18,-0.64,0.51,0.25,-0.06,-0.33,-0.5,-0.43,-0.47,-0.17,0.21,0.49,0.36,0.35,0.11,0.07,-0.11,-0.49,-0.36],"lzSouth":[1.41,1.94,1.57,1.42,9.93,5.48,2.47,2.27,2.73,2.66,1.49,2.33,1.53,1.31,1.77,1.6,1.0,0.67,0.75,0.82,1.33,1.17,1.26,1.47,1.49,1.68,1.42,1.55,1.6,1.65,1.44,1.04,0.7,0.51,1.49,2.08,3.08,2.13,2.27,2.69,2.93,2.8,2.75,2.7,2.69,2.89,3.3,6.23,6.98,10.62,8.08,6.81,5.49,6.18,6.9,8.92,13.58,13.67,26.83,28.78,24.24,21.28,30.74,28.28,18.3,14.5,18.6,11.16,2.5,2.84,-0.55,-7.02,1.33,0.39,-1.02,-3.27,-0.54,0.52,0.72,0.73,0.63,0.63,0.68,0.86,-0.76,-0.95,-1.67,0.8,1.14,0.77,0.74,0.63],"lzHouston":[1.32,1.83,1.48,1.37,9.33,5.06,2.27,2.15,2.38,2.33,1.26,2.05,1.49,1.3,1.74,1.57,0.99,0.69,0.77,0.85,1.37,1.19,1.29,1.5,1.5,1.69,1.44,1.57,1.62,1.67,1.46,0.97,0.66,0.36,0.32,0.04,-0.06,-0.17,-0.24,-0.32,-0.52,-0.38,-0.16,-0.09,-0.15,-0.09,-0.05,0.15,-0.06,0.14,0.37,0.51,0.23,0.54,0.79,1.49,9.13,8.8,6.56,5.8,10.54,15.67,12.73,5.85,8.68,10.31,5.67,1.4,-0.19,-0.48,-1.07,-1.13,-0.04,-0.24,-0.58,-1.14,0.03,0.25,0.16,0.07,0.07,0.04,0.3,0.81,-0.02,0.01,-0.42,0.83,1.04,0.74,0.43,0.47],"lzWest":[0.29,0.43,0.33,0.27,-17.75,-7.32,-2.35,-2.62,-1.22,-1.58,0.06,-1.53,-1.41,-0.89,-1.28,-1.14,-0.57,0.0,0.1,0.21,0.16,0.12,0.11,0.06,-0.12,-0.24,0.36,0.41,0.42,0.44,0.34,0.29,0.19,0.35,1.54,2.78,5.11,6.47,7.14,8.67,9.4,7.07,2.47,1.33,1.81,2.39,2.2,1.52,2.99,0.96,-0.62,-0.67,0.21,0.33,-0.24,-1.05,-2.71,-1.15,0.28,0.21,-0.53,-0.98,-0.46,9.77,8.17,6.2,16.4,27.7,23.85,26.5,27.72,19.49,15.27,15.36,15.86,15.47,4.91,3.94,5.44,6.28,5.51,5.57,3.61,0.85,15.16,20.5,25.9,1.9,0.63,0.68,4.04,4.15],"lzCps":[1.36,1.88,1.52,1.36,8.47,4.79,2.21,2.0,2.51,2.43,1.4,2.12,1.36,1.18,1.59,1.43,0.9,0.63,0.7,0.79,1.27,1.09,1.18,1.36,1.38,1.56,1.34,1.47,1.51,1.56,1.36,1.0,0.68,0.31,0.12,0.06,1.14,-0.18,-0.82,-0.65,-2.11,-1.44,-1.0,-0.85,-0.87,-0.11,1.43,5.83,7.51,9.97,8.7,7.91,4.42,4.24,7.19,8.37,14.73,1.66,6.62,4.45,7.09,6.03,7.9,23.3,13.78,12.56,17.57,11.59,2.91,3.27,1.95,9.83,2.52,0.93,-0.42,-2.61,0.07,0.77,0.9,0.94,0.84,0.82,0.79,0.84,-1.1,-1.44,-2.27,0.74,1.12,0.72,0.8,0.63],"lzRaybn":[-0.11,-0.09,-0.1,-0.09,-1.06,-0.81,-0.43,-0.33,-0.6,-0.58,-0.41,-0.53,-0.2,-0.15,-0.18,-0.15,-0.12,-0.09,-0.07,-0.08,-0.08,-0.15,-0.18,-0.26,0.14,0.17,0.19,0.22,0.22,0.23,0.15,0.09,0.05,0.0,-0.34,-0.63,-0.98,-0.57,-0.48,-0.6,-0.18,-0.23,-0.23,-0.23,-0.2,-0.41,-0.66,-1.64,-1.85,-2.12,-2.09,-1.99,-1.0,-1.18,-1.79,-2.41,-4.78,-1.01,-1.97,-1.52,-3.09,-3.2,-2.78,-6.26,-4.97,-3.21,-6.74,-6.53,-2.79,-3.7,-3.29,-1.46,-2.22,-1.49,-0.91,0.35,0.18,-0.14,-0.44,-0.63,-0.54,-0.59,-0.23,0.24,0.58,0.5,0.51,0.17,0.11,-0.06,-0.51,-0.35],"lzAenMinusLzLcra":[0.08,0.1,0.09,0.08,0.57,0.28,0.11,0.12,0.1,0.11,0.05,0.1,0.08,0.07,0.1,0.08,0.06,0.03,0.04,0.09,0.14,0.07,0.07,0.08,0.07,0.09,0.06,0.07,0.08,0.08,0.08,0.05,0.04,0.03,0.03,0.07,0.42,0.31,0.28,0.84,0.22,0.64,0.17,0.07,0.08,1.71,4.07,10.77,14.44,17.58,13.37,10.58,7.45,3.53,8.11,5.53,17.48,10.35,-0.29,-1.83,-2.98,-1.65,2.06,23.81,18.04,18.51,14.48,8.53,-0.34,-0.72,-0.45,-0.65,-0.33,-0.25,-0.2,-0.09,-0.06,-0.08,-0.11,-0.13,-0.12,-0.12,-0.06,0.04,0.22,0.32,0.39,0.08,0.06,0.07,0.0,0.04]},"aenSpreadVsDunlapDecker":{"status":"DERIVED","constraints":["CKT_1027_1|DSALHUT5","CKT_1027_1|SDAFAUS8"],"n15minIntervals":92,"pearsonR":0.945,"pearsonRAenMinusLcra":0.993,"peakSpread":{"intervalEnding":"16:00","lzAenMinusHubBusAvg":57.57,"dunlapDeckerMeanSP":237.5,"sameIntervalZoneMinusHubBusAvg":{"lzAen":57.57,"lzLcra":33.76,"lzNorth":-3.08,"lzSouth":28.28,"lzHouston":5.85,"lzWest":9.77,"lzCps":23.3,"lzRaybn":-6.26},"lzAenMinusLzLcra":23.81,"scedRunsInWindow":["15:45:19","15:50:20","15:55:21"],"constraintsBindingInWindow":["1545__A|SPRSPAR8","1715__B|DSALHUT5","6437__F|DMTSCOS5","CKT_1027_1|DSALHUT5","CKT_1027_1|SDAFAUS8","EASTEX|BASE CASE","ELKTN_MR3H|DHLYTRC5","LA_PALMA_XF1A|MKNGSTE5","SEA_AAT1|DFRYBC58","WAPWLY72_A|DBLW2JC5"]},"peakAenMinusLcra":{"intervalEnding":"16:00","value":23.81,"dunlapDeckerMeanSP":237.5},"method":"Pearson r between a 15-min RT SPP spread and the mean, over the SCED runs in that 15-min window, of the summed shadow prices of the LZ_AEN-mapped constraints (both Dunlap-Decker pairs). pearsonR uses LZ_AEN - HB_BUSAVG; pearsonRAenMinusLcra uses LZ_AEN - LZ_LCRA, which removes the congestion AEN shares with its neighbour zone. Correlation, not attribution: other constraints also move both spreads, LZ_LCRA itself may carry some Dunlap-Decker effect, and shift factors are not public here."}},"sim":{"status":"SIM","source":"NREL SMART-DS v1.0 2018 AUS P1U p1uhs19_1247--p1udt17263 (CC BY 4.0) solved in DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4; team prototype hugging-base/demos/grid-stories/sim (Feeder, replays.json)","state":{"scenario":"rebound","policy":"aware","step":3,"clock":"19:45 (scripted replay clock, ASSUMPTION)","loadFactor":0.56273,"priceAssumption":12,"fleetSoC":0.35,"targetKW":1632,"deliveredKW":1413.1,"shortfallKW":218.9,"naiveDeliveredKW":1632.0,"naiveMaxLoadingPct":242.56,"naiveOverloadedTransformers":29,"homes":1010,"batteryHomes":96,"transformers":379,"primarySections":1016,"primaryBranches":124,"fuses":33,"normallyOpenTies":0,"tieScope":{"linesInFeederFolder":2531,"disabledLines":0,"switchLines":601,"switchLinesOpen":0,"feedersAtSubstation":["p1uhs19_1247--p1udt14631","p1uhs19_1247--p1udt17263"],"substationLevelFiles":"Substation.dss redirects to substation-level Lines.dss/Transformers.dss/Regulators.dss that are NOT in the extract; inter-feeder ties, if any, would be there or in the sibling feeder folder. UNVERIFIED.","normallyOpenInFeederFolder":0},"pre":{"minVoltagePU":0.96529,"maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1559},"reproduction":{"maxAbsVoltageDiffPU":1e-05,"maxAbsLoadingDiffPct":0.01},"weakLine":"l(r:p1udt13267-p1udt22607)"},"nearBindingTransformers":[{"transformer":"tr(r:p1udt20871-p1udt20871lv)","kva":25.0,"awarePct":99.5,"naivePct":111.27,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt1256-p1udt1256lv)","kva":75.0,"awarePct":98.94,"naivePct":105.54,"homes":6,"batteryHomes":2},{"transformer":"tr(r:p1udt14893-p1udt14893lv)","kva":25.0,"awarePct":98.71,"naivePct":103.91,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt9798-p1udt9798lv)","kva":25.0,"awarePct":98.41,"naivePct":99.32,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt14635-p1udt14635lv)","kva":50.0,"awarePct":98.35,"naivePct":133.97,"homes":3,"batteryHomes":2},{"transformer":"tr(r:p1udt19053-p1udt19053lv)","kva":25.0,"awarePct":98.32,"naivePct":116.77,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt14656-p1udt14656lv)","kva":25.0,"awarePct":98.29,"naivePct":133.95,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt19056-p1udt19056lv)","kva":25.0,"awarePct":98.29,"naivePct":114.72,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt24004-p1udt24004lv)","kva":25.0,"awarePct":98.28,"naivePct":110.01,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt14636-p1udt14636lv)","kva":25.0,"awarePct":98.22,"naivePct":121.48,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt19057-p1udt19057lv)","kva":25.0,"awarePct":98.19,"naivePct":110.41,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt16141-p1udt16141lv)","kva":25.0,"awarePct":98.16,"naivePct":240.39,"homes":2,"batteryHomes":2},{"transformer":"tr(r:p1udt23656-p1udt23656lv)","kva":25.0,"awarePct":98.1,"naivePct":225.97,"homes":2,"batteryHomes":2},{"transformer":"tr(r:p1udt23657-p1udt23657lv)","kva":25.0,"awarePct":98.0,"naivePct":137.21,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt9411-p1udt9411lv)","kva":25.0,"awarePct":97.97,"naivePct":242.56,"homes":2,"batteryHomes":2},{"transformer":"tr(r:p1udt22229-p1udt22229lv)","kva":25.0,"awarePct":97.94,"naivePct":113.92,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt1263-p1udt1263lv)","kva":50.0,"awarePct":97.93,"naivePct":96.92,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt6081-p1udt6081lv)","kva":50.0,"awarePct":97.93,"naivePct":104.12,"homes":2,"batteryHomes":1},{"transformer":"tr(r:p1udt13526-p1udt13526lv)","kva":25.0,"awarePct":97.8,"naivePct":133.98,"homes":2,"batteryHomes":1},{"transformer":"tr(r:p1udt5084-p1udt5084lv)","kva":50.0,"awarePct":97.79,"naivePct":135.09,"homes":3,"batteryHomes":2},{"transformer":"tr(r:p1udt21562-p1udt21562lv)","kva":25.0,"awarePct":97.57,"naivePct":117.67,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt22850-p1udt22850lv)","kva":25.0,"awarePct":97.54,"naivePct":119.39,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt3582-p1udt3582lv)","kva":50.0,"awarePct":97.51,"naivePct":101.16,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt16146-p1udt16146lv)","kva":50.0,"awarePct":97.47,"naivePct":99.17,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt17271-p1udt17271lv)","kva":25.0,"awarePct":97.41,"naivePct":102.53,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt14101-p1udt14101lv)","kva":50.0,"awarePct":97.29,"naivePct":107.31,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt1257-p1udt1257lv)","kva":50.0,"awarePct":97.12,"naivePct":106.38,"homes":4,"batteryHomes":1},{"transformer":"tr(r:p1udt9796-p1udt9796lv)","kva":50.0,"awarePct":96.95,"naivePct":164.13,"homes":3,"batteryHomes":3},{"transformer":"tr(r:p1udt16833-p1udt16833lv)","kva":50.0,"awarePct":96.92,"naivePct":125.96,"homes":2,"batteryHomes":2},{"transformer":"tr(r:p1udt13813-p1udt13813lv)","kva":25.0,"awarePct":96.91,"naivePct":120.09,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt11885-p1udt11885lv)","kva":50.0,"awarePct":96.51,"naivePct":101.69,"homes":2,"batteryHomes":1},{"transformer":"tr(r:p1udt27-p1udt27lv)","kva":50.0,"awarePct":96.48,"naivePct":95.47,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt7446-p1udt7446lv)","kva":25.0,"awarePct":96.47,"naivePct":107.73,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt7444-p1udt7444lv)","kva":50.0,"awarePct":95.64,"naivePct":94.63,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt24321-p1udt24321lv)","kva":25.0,"awarePct":95.3,"naivePct":93.28,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt13811-p1udt13811lv)","kva":50.0,"awarePct":95.26,"naivePct":94.27,"homes":1,"batteryHomes":1},{"transformer":"tr(r:p1udt4090-p1udt4090lv)","kva":50.0,"awarePct":92.51,"naivePct":91.51,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt8639-p1udt8639lv)","kva":50.0,"awarePct":92.44,"naivePct":91.44,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt3588-p1udt3588lv)","kva":75.0,"awarePct":91.43,"naivePct":90.79,"homes":5,"batteryHomes":1},{"transformer":"tr(r:p1udt8640-p1udt8640lv)","kva":50.0,"awarePct":91.13,"naivePct":90.12,"homes":3,"batteryHomes":1},{"transformer":"tr(r:p1udt5605-p1udt5605lv)","kva":50.0,"awarePct":90.06,"naivePct":89.06,"homes":3,"batteryHomes":1}],"preContingencyLineOverloads":[{"element":"Line.padswitch(r:p1udt17897-p1udt21146)p1u_258965","pctOfNormAmps":126.1,"normAmps":115.0,"emergAmps":600.0},{"element":"Line.padswitch(r:p1udt13814-p1udt9800)p1u_259004","pctOfNormAmps":125.6,"normAmps":151.0,"emergAmps":600.0},{"element":"Line.l(r:p1udt17263-p1uhs19_1247)","pctOfNormAmps":118.9,"normAmps":370.0,"emergAmps":600.0}],"contingencies":[{"element":"Line.l(r:p1udt17263-p1uhs19_1247)","kind":"primary-branch","homesOut":1010,"treeCheck":0,"batteryHomesOut":96,"homesDark":914,"kWLostDemand":7472.2,"kWLostCharging":1413.1,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.7},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":null,"deltaMinVoltagePU":null,"worstHome":null,"maxTransformerLoadingPct":0.0,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":null,"feederMW":-0.0},"newViolations":false,"branchElements":1,"branchLengthKm":0.03,"branchMinHomesOut":1010,"phases":3,"containsWeakLine":false,"preLoadingPct":118.9,"busA":"p1udt17263-p1uhs19_1247x","busB":"p1udt17263","coordinates":[[-97.7955583679661,30.433155771143106],[-97.79584598325893,30.43346555512078]],"rank":1,"withinRank":null},{"element":"Line.padswitch(r:p1udt16828-p1udt17263)p1u_259074","kind":"primary-branch","homesOut":570,"treeCheck":0,"batteryHomesOut":58,"homesDark":512,"kWLostDemand":4325.9,"kWLostCharging":767.9,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.6},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.9706,"deltaMinVoltagePU":0.00531,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":3.8793},"newViolations":false,"branchElements":24,"branchLengthKm":0.384,"branchMinHomesOut":551,"phases":3,"containsWeakLine":false,"preLoadingPct":91.7,"busA":"p1udt17263","busB":"p1udt16828-p1udt17263xx","coordinates":[[-97.79584598325893,30.43346555512078],[-97.79580573098679,30.4334371014894]],"rank":2,"withinRank":1},{"element":"Line.padswitch(r:p1udt13526-p1udt1855)p1u_259058","kind":"primary-branch","homesOut":543,"treeCheck":0,"batteryHomesOut":54,"homesDark":489,"kWLostDemand":4131.8,"kWLostCharging":698.1,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97063,"deltaMinVoltagePU":0.00534,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":4.1477},"newViolations":false,"branchElements":6,"branchLengthKm":0.099,"branchMinHomesOut":541,"phases":3,"containsWeakLine":false,"preLoadingPct":91.7,"busA":"p1udt1855","busB":"p1udt13526-p1udt1855xx","coordinates":[[-97.79601947088345,30.43081753666846],[-97.7959655201156,30.43080943863001]],"rank":3,"withinRank":2},{"element":"Line.padswitch(r:p1udt17262-p1udt24007)p1u_259054","kind":"primary-branch","homesOut":529,"treeCheck":0,"batteryHomesOut":53,"homesDark":476,"kWLostDemand":4031.3,"kWLostCharging":688.8,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97063,"deltaMinVoltagePU":0.00534,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":4.2593},"newViolations":false,"branchElements":15,"branchLengthKm":0.195,"branchMinHomesOut":521,"phases":3,"containsWeakLine":false,"preLoadingPct":91.7,"busA":"p1udt17262","busB":"p1udt17262-p1udt24007x","coordinates":[[-97.79656433186996,30.43015996701628],[-97.79653674021719,30.430200948682135]],"rank":4,"withinRank":3},{"element":"Line.padswitch(r:p1udt15905-p1udt21005)p1u_259022","kind":"primary-branch","homesOut":490,"treeCheck":0,"batteryHomesOut":52,"homesDark":438,"kWLostDemand":3741.8,"kWLostCharging":671.4,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97065,"deltaMinVoltagePU":0.00536,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":4.5722},"newViolations":false,"branchElements":9,"branchLengthKm":0.09,"branchMinHomesOut":488,"phases":3,"containsWeakLine":false,"preLoadingPct":91.7,"busA":"p1udt21005","busB":"p1udt15905-p1udt21005xx","coordinates":[[-97.797241351641,30.42869949958824],[-97.79720064005811,30.428666933445456]],"rank":5,"withinRank":4},{"element":"Line.padswitch(r:p1udt16835-p1udt5091)p1u_259014","kind":"primary-branch","homesOut":483,"treeCheck":0,"batteryHomesOut":52,"homesDark":431,"kWLostDemand":3686.8,"kWLostCharging":671.4,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97064,"deltaMinVoltagePU":0.00535,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":4.6282},"newViolations":false,"branchElements":6,"branchLengthKm":0.126,"branchMinHomesOut":478,"phases":3,"containsWeakLine":false,"preLoadingPct":91.7,"busA":"p1udt16835","busB":"p1udt16835-p1udt5091x","coordinates":[[-97.79650480225862,30.428294360967545],[-97.79654248718334,30.4283287786733]],"rank":6,"withinRank":5},{"element":"Line.padswitch(r:p1udt17263-p1udt3020)p1u_258756","kind":"primary-branch","homesOut":439,"treeCheck":0,"batteryHomesOut":38,"homesDark":401,"kWLostDemand":3133.9,"kWLostCharging":645.3,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":2.0},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96542,"deltaMinVoltagePU":0.00013,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":5.2879},"newViolations":false,"branchElements":9,"branchLengthKm":0.126,"branchMinHomesOut":432,"phases":3,"containsWeakLine":false,"preLoadingPct":91.4,"busA":"p1udt17263","busB":"p1udt17263-p1udt3020x","coordinates":[[-97.79584598325893,30.43346555512078],[-97.79589471139703,30.433449948565997]],"rank":7,"withinRank":1},{"element":"Line.padswitch(r:p1udt13223-p1udt19947)p1u_258750","kind":"primary-branch","homesOut":422,"treeCheck":0,"batteryHomesOut":37,"homesDark":385,"kWLostDemand":3020.8,"kWLostCharging":627.8,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":2.0},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96537,"deltaMinVoltagePU":8e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":5.4207},"newViolations":false,"branchElements":6,"branchLengthKm":0.117,"branchMinHomesOut":420,"phases":3,"containsWeakLine":false,"preLoadingPct":63.5,"busA":"p1udt19947","busB":"p1udt13223-p1udt19947xx","coordinates":[[-97.79471771920687,30.433029811770417],[-97.79469239618234,30.43307188020335]],"rank":8,"withinRank":7},{"element":"Line.padswitch(r:p1udt11887-p1udt19245)p1u_259010","kind":"primary-branch","homesOut":402,"treeCheck":0,"batteryHomesOut":49,"homesDark":353,"kWLostDemand":3091.1,"kWLostCharging":620.6,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.9705,"deltaMinVoltagePU":0.00521,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":5.2884},"newViolations":false,"branchElements":12,"branchLengthKm":0.164,"branchMinHomesOut":395,"phases":3,"containsWeakLine":false,"preLoadingPct":64.3,"busA":"p1udt19245","busB":"p1udt11887-p1udt19245xx","coordinates":[[-97.79657771139513,30.4273005003176],[-97.79662312903812,30.42727560458336]],"rank":9,"withinRank":6},{"element":"Line.padswitch(r:p1udt13814-p1udt6990)p1u_258994","kind":"primary-branch","homesOut":383,"treeCheck":0,"batteryHomesOut":48,"homesDark":335,"kWLostDemand":2949.2,"kWLostCharging":603.2,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.9705,"deltaMinVoltagePU":0.00521,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":5.4512},"newViolations":false,"branchElements":18,"branchLengthKm":0.287,"branchMinHomesOut":365,"phases":3,"containsWeakLine":false,"preLoadingPct":88.8,"busA":"p1udt13814","busB":"p1udt13814-p1udt6990x","coordinates":[[-97.79557453941435,30.42639684168409],[-97.79556252451663,30.426443114303165]],"rank":10,"withinRank":9},{"element":"Line.padswitch(r:p1udt20276-p1udt22229)p1u_258982","kind":"primary-branch","homesOut":348,"treeCheck":0,"batteryHomesOut":43,"homesDark":305,"kWLostDemand":2678.1,"kWLostCharging":521.9,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97046,"deltaMinVoltagePU":0.00517,"worstHome":"p1ulv64828","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":5.8127},"newViolations":false,"branchElements":7,"branchLengthKm":0.433,"branchMinHomesOut":346,"phases":3,"containsWeakLine":false,"preLoadingPct":55.5,"busA":"p1udt20276","busB":"p1udt20276-p1udt22229x","coordinates":[[-97.79524443390343,30.42395895104565],[-97.79522237566381,30.424001432075677]],"rank":11,"withinRank":10},{"element":"Line.l(r:p1udt18075-p1udt24836)","kind":"primary-branch","homesOut":329,"treeCheck":0,"batteryHomesOut":40,"homesDark":289,"kWLostDemand":2564.4,"kWLostCharging":484.2,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97048,"deltaMinVoltagePU":0.00519,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.44,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":5.9695},"newViolations":false,"branchElements":4,"branchLengthKm":0.215,"branchMinHomesOut":325,"phases":3,"containsWeakLine":false,"preLoadingPct":48.4,"busA":"p1udt24836","busB":"p1udt18075","coordinates":[[-97.79424711394485,30.421525260586684],[-97.79460819121091,30.421304076279885]],"rank":12,"withinRank":11},{"element":"Line.padswitch(r:p1udt20727-p1udt22227)p1u_258746","kind":"primary-branch","homesOut":310,"treeCheck":0,"batteryHomesOut":26,"homesDark":284,"kWLostDemand":2180.7,"kWLostCharging":441.0,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":1.7},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96536,"deltaMinVoltagePU":7e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":6.4706},"newViolations":false,"branchElements":15,"branchLengthKm":0.072,"branchMinHomesOut":306,"phases":3,"containsWeakLine":false,"preLoadingPct":48.6,"busA":"p1udt22227","busB":"p1udt20727-p1udt22227xx","coordinates":[[-97.79374328584122,30.43257111396177],[-97.79379251861432,30.43258978367861]],"rank":13,"withinRank":8},{"element":"Line.padswitch(r:p1udt14895-p1udt24230)p1u_258976","kind":"primary-branch","homesOut":320,"treeCheck":0,"batteryHomesOut":40,"homesDark":280,"kWLostDemand":2488.8,"kWLostCharging":484.2,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97046,"deltaMinVoltagePU":0.00517,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.44,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":6.0475},"newViolations":false,"branchElements":6,"branchLengthKm":0.1,"branchMinHomesOut":316,"phases":3,"containsWeakLine":false,"preLoadingPct":51.7,"busA":"p1udt24230","busB":"p1udt14895-p1udt24230xx","coordinates":[[-97.79481358254777,30.421162210652536],[-97.79486324007704,30.421144799764523]],"rank":14,"withinRank":12},{"element":"Line.padswitch(r:p1udt21002-p1udt9029)p1u_258972","kind":"primary-branch","homesOut":310,"treeCheck":0,"batteryHomesOut":40,"homesDark":270,"kWLostDemand":2435.9,"kWLostCharging":484.2,"batteryHomesOver20kW":2,"backupHours":{"min":0.5,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97046,"deltaMinVoltagePU":0.00517,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.45,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":6.1018},"newViolations":false,"branchElements":19,"branchLengthKm":0.573,"branchMinHomesOut":295,"phases":3,"containsWeakLine":false,"preLoadingPct":51.0,"busA":"p1udt9029","busB":"p1udt21002-p1udt9029xx","coordinates":[[-97.79558469883413,30.420754940139695],[-97.79555743680733,30.420712756915222]],"rank":15,"withinRank":14},{"element":"Line.l(r:p1udt11892-p1udt19777)","kind":"primary-branch","homesOut":279,"treeCheck":0,"batteryHomesOut":33,"homesDark":246,"kWLostDemand":2137.5,"kWLostCharging":381.7,"batteryHomesOver20kW":0,"backupHours":{"min":0.9,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97042,"deltaMinVoltagePU":0.00513,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.45,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":6.5151},"newViolations":false,"branchElements":1,"branchLengthKm":0.038,"branchMinHomesOut":279,"phases":3,"containsWeakLine":false,"preLoadingPct":37.4,"busA":"p1udt11892","busB":"p1udt19777","coordinates":[[-97.80047339802383,30.419805077166213],[-97.80087874320174,30.41977622032039]],"rank":16,"withinRank":15},{"element":"Line.l(r:p1udt19057-p1udt19777)","kind":"primary-branch","homesOut":274,"treeCheck":0,"batteryHomesOut":32,"homesDark":242,"kWLostDemand":2088.3,"kWLostCharging":373.1,"batteryHomesOver20kW":0,"backupHours":{"min":0.9,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97041,"deltaMinVoltagePU":0.00512,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.44,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":6.575},"newViolations":false,"branchElements":1,"branchLengthKm":0.11,"branchMinHomesOut":274,"phases":3,"containsWeakLine":false,"preLoadingPct":36.8,"busA":"p1udt19777","busB":"p1udt19057","coordinates":[[-97.80087874320174,30.41977622032039],[-97.80159796182333,30.420048288758725]],"rank":17,"withinRank":16},{"element":"Line.padswitch(r:p1udt24630-p1udt6070)p1u_258736","kind":"primary-branch","homesOut":259,"treeCheck":0,"batteryHomesOut":22,"homesDark":237,"kWLostDemand":1839.5,"kWLostCharging":371.3,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":1.7},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96525,"deltaMinVoltagePU":-4e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":6.8901},"newViolations":false,"branchElements":9,"branchLengthKm":0.102,"branchMinHomesOut":255,"phases":3,"containsWeakLine":false,"preLoadingPct":44.8,"busA":"p1udt24630","busB":"p1udt24630-p1udt6070x","coordinates":[[-97.79399499128756,30.432068714687485],[-97.79398462279312,30.432022098562275]],"rank":18,"withinRank":13},{"element":"Line.l(r:p1udt13813-p1udt19057)","kind":"primary-branch","homesOut":264,"treeCheck":0,"batteryHomesOut":29,"homesDark":235,"kWLostDemand":2005.7,"kWLostCharging":327.7,"batteryHomesOver20kW":0,"backupHours":{"min":0.9,"median":1.5},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.97038,"deltaMinVoltagePU":0.00509,"worstHome":"p1ulv64828","maxTransformerLoadingPct":99.44,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":91.4,"feederMW":6.7074},"newViolations":false,"branchElements":2,"branchLengthKm":0.06,"branchMinHomesOut":263,"phases":3,"containsWeakLine":false,"preLoadingPct":35.7,"busA":"p1udt19057","busB":"p1udt13813","coordinates":[[-97.80159796182333,30.420048288758725],[-97.80153880482179,30.420374292013342]],"rank":19,"withinRank":17},{"element":"Line.padswitch(r:p1udt11874-p1udt8640)p1u_258702","kind":"primary-branch","homesOut":206,"treeCheck":0,"batteryHomesOut":15,"homesDark":191,"kWLostDemand":1491.6,"kWLostCharging":258.6,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":1.7},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.9654,"deltaMinVoltagePU":0.00011,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":7.3616},"newViolations":false,"branchElements":6,"branchLengthKm":0.092,"branchMinHomesOut":203,"phases":3,"containsWeakLine":false,"preLoadingPct":32.1,"busA":"p1udt8640","busB":"p1udt11874-p1udt8640xx","coordinates":[[-97.79451024999763,30.431307696517692],[-97.79448521171295,30.431265512515427]],"rank":20,"withinRank":18},{"element":"Line.l(r:p1udt16141-p1udt9411)","kind":"primary-branch","homesOut":176,"treeCheck":0,"batteryHomesOut":15,"homesDark":161,"kWLostDemand":1323.8,"kWLostCharging":177.0,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":1.6},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96111,"deltaMinVoltagePU":-0.00418,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.47,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":104.3,"feederMW":7.5762},"newViolations":false,"branchElements":1,"branchLengthKm":0.082,"branchMinHomesOut":176,"phases":3,"containsWeakLine":false,"preLoadingPct":29.8,"busA":"p1udt16141","busB":"p1udt9411","coordinates":[[-97.80150809772057,30.42059391432366],[-97.80161442187173,30.421359557361104]],"rank":21,"withinRank":19},{"element":"Line.padswitch(r:p1udt13222-p1udt2417)p1u_258668","kind":"primary-branch","homesOut":155,"treeCheck":0,"batteryHomesOut":11,"homesDark":144,"kWLostDemand":1119.5,"kWLostCharging":191.8,"batteryHomesOver20kW":0,"backupHours":{"min":1.1,"median":2.1},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96529,"deltaMinVoltagePU":0.0,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":7.8112},"newViolations":false,"branchElements":6,"branchLengthKm":0.101,"branchMinHomesOut":152,"phases":3,"containsWeakLine":false,"preLoadingPct":31.7,"busA":"p1udt13222","busB":"p1udt13222-p1udt2417x","coordinates":[[-97.79494976658142,30.43063384746758],[-97.79494449941828,30.430681043029175]],"rank":22,"withinRank":20},{"element":"Line.l(r:p1udt23656-p1udt9411)","kind":"primary-branch","homesOut":110,"treeCheck":0,"batteryHomesOut":8,"homesDark":102,"kWLostDemand":813.2,"kWLostCharging":102.1,"batteryHomesOver20kW":0,"backupHours":{"min":1.3,"median":1.7},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96948,"deltaMinVoltagePU":0.00419,"worstHome":"p1ulv46877","maxTransformerLoadingPct":99.53,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":107.5,"feederMW":8.1871},"newViolations":false,"branchElements":16,"branchLengthKm":0.305,"branchMinHomesOut":97,"phases":3,"containsWeakLine":false,"preLoadingPct":26.5,"busA":"p1udt9411","busB":"p1udt23656","coordinates":[[-97.80161442187173,30.421359557361104],[-97.8021533326222,30.421563010733554]],"rank":23,"withinRank":21},{"element":"Line.padswitch(r:p1udt12562-p1udt22227)p1u_258554","kind":"primary-branch","homesOut":109,"treeCheck":0,"batteryHomesOut":11,"homesDark":98,"kWLostDemand":807.0,"kWLostCharging":186.8,"batteryHomesOver20kW":0,"backupHours":{"min":1.1,"median":2.2},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.9653,"deltaMinVoltagePU":1e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":8.1373},"newViolations":false,"branchElements":3,"branchLengthKm":0.105,"branchMinHomesOut":109,"phases":3,"containsWeakLine":false,"preLoadingPct":28.2,"busA":"p1udt22227","busB":"p1udt12562-p1udt22227xx","coordinates":[[-97.79374328584122,30.43257111396177],[-97.79376479615783,30.432528399799462]],"rank":24,"withinRank":8},{"element":"Line.padswitch(r:p1udt10519-p1udt21559)p1u_258664","kind":"primary-branch","homesOut":90,"treeCheck":0,"batteryHomesOut":8,"homesDark":82,"kWLostDemand":647.2,"kWLostCharging":139.5,"batteryHomesOver20kW":0,"backupHours":{"min":1.1,"median":1.6},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96545,"deltaMinVoltagePU":0.00016,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.2,"feederMW":8.3488},"newViolations":false,"branchElements":9,"branchLengthKm":0.107,"branchMinHomesOut":86,"phases":3,"containsWeakLine":false,"preLoadingPct":31.7,"busA":"p1udt10519","busB":"p1udt10519-p1udt21559x","coordinates":[[-97.79547448088124,30.429879222716433],[-97.7955166573733,30.42990785120557]],"rank":25,"withinRank":22},{"element":"Line.padswitch(r:p1udt20115-p1udt3039)p1u_258656","kind":"primary-branch","homesOut":84,"treeCheck":0,"batteryHomesOut":8,"homesDark":76,"kWLostDemand":599.8,"kWLostCharging":139.5,"batteryHomesOver20kW":0,"backupHours":{"min":1.1,"median":1.6},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96543,"deltaMinVoltagePU":0.00014,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.2,"feederMW":8.3973},"newViolations":false,"branchElements":13,"branchLengthKm":0.206,"branchMinHomesOut":73,"phases":3,"containsWeakLine":false,"preLoadingPct":31.7,"busA":"p1udt20115","busB":"p1udt20115-p1udt3039x","coordinates":[[-97.79599449202183,30.429080969855907],[-97.7960366683366,30.429109598175245]],"rank":26,"withinRank":25},{"element":"Line.l(r:p1udt16141-p1udt21562)","kind":"primary-branch","homesOut":85,"treeCheck":0,"batteryHomesOut":11,"homesDark":74,"kWLostDemand":653.3,"kWLostCharging":134.5,"batteryHomesOver20kW":0,"backupHours":{"min":0.9,"median":1.3},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.95742,"deltaMinVoltagePU":-0.00787,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.47,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":113.5,"feederMW":8.3254},"newViolations":false,"branchElements":7,"branchLengthKm":0.172,"branchMinHomesOut":83,"phases":3,"containsWeakLine":false,"preLoadingPct":23.7,"busA":"p1udt16141","busB":"p1udt21562","coordinates":[[-97.80150809772057,30.42059391432366],[-97.8016753996325,30.420630480628326]],"rank":27,"withinRank":19},{"element":"Line.padswitch(r:p1udt3034-p1udt5086)p1u_258882","kind":"primary-branch","homesOut":77,"treeCheck":0,"batteryHomesOut":4,"homesDark":73,"kWLostDemand":558.0,"kWLostCharging":65.4,"batteryHomesOver20kW":0,"backupHours":{"min":1.4,"median":2.1},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96251,"deltaMinVoltagePU":-0.00278,"worstHome":"p1ulv46877","maxTransformerLoadingPct":99.56,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":114.9,"feederMW":8.4954},"newViolations":false,"branchElements":16,"branchLengthKm":0.249,"branchMinHomesOut":66,"phases":3,"containsWeakLine":false,"preLoadingPct":29.2,"busA":"p1udt5086","busB":"p1udt3034-p1udt5086xx","coordinates":[[-97.80280363023545,30.423578301491506],[-97.8027501063927,30.42358020082432]],"rank":28,"withinRank":23},{"element":"Line.padswitch(r:p1udt20430-p1udt6079)p1u_258958","kind":"primary-branch","homesOut":76,"treeCheck":0,"batteryHomesOut":4,"homesDark":72,"kWLostDemand":584.3,"kWLostCharging":64.6,"batteryHomesOver20kW":0,"backupHours":{"min":0.9,"median":1.3},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.95332,"deltaMinVoltagePU":-0.01197,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.47,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":121.7,"feederMW":8.4737},"newViolations":false,"branchElements":9,"branchLengthKm":0.116,"branchMinHomesOut":70,"phases":3,"containsWeakLine":false,"preLoadingPct":25.9,"busA":"p1udt20430","busB":"p1udt20430-p1udt6079x","coordinates":[[-97.80308432113893,30.421054024911896],[-97.80307394927408,30.421007409347276]],"rank":29,"withinRank":27},{"element":"Line.padswitch(r:p1udt19245-p1udt2433)p1u_258814","kind":"primary-branch","homesOut":73,"treeCheck":0,"batteryHomesOut":3,"homesDark":70,"kWLostDemand":541.7,"kWLostCharging":50.8,"batteryHomesOver20kW":0,"backupHours":{"min":1.7,"median":2.1},"protection":{"device":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","homesInterrupted":1010,"batteryHomesInterrupted":96},"post":{"minVoltagePU":0.96965,"deltaMinVoltagePU":0.00436,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.52,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":125.3,"feederMW":8.5415},"newViolations":false,"branchElements":7,"branchLengthKm":0.094,"branchMinHomesOut":70,"phases":3,"containsWeakLine":false,"preLoadingPct":27.4,"busA":"p1udt19245","busB":"p1udt19245-p1udt2433x","coordinates":[[-97.79657771139513,30.4273005003176],[-97.79653252130888,30.427325798066523]],"rank":30,"withinRank":6},{"element":"Transformer.tr(r:p1udt1256-p1udt1256lv)","kind":"transformer","homesOut":6,"treeCheck":0,"batteryHomesOut":2,"homesDark":4,"kWLostDemand":37.6,"kWLostCharging":30.0,"batteryHomesOver20kW":0,"backupHours":{"min":1.4,"median":2.3},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":6,"batteryHomesInterrupted":2,"backupDevice":"Line.fuse(r:p1udt12878-p1udt8640)p1u_266820","backupHomesInterrupted":46},"post":{"minVoltagePU":0.96525,"deltaMinVoltagePU":-4e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.0854},"newViolations":false,"kva":75.0,"preLoadingPct":98.94,"naiveLoadingPct":105.54,"homesOnTransformer":6,"coordinates":[-97.7896447804213,30.428860759081076],"rank":31,"withinRank":18},{"element":"Transformer.tr(r:p1udt14635-p1udt14635lv)","kind":"transformer","homesOut":3,"treeCheck":0,"batteryHomesOut":2,"homesDark":1,"kWLostDemand":26.2,"kWLostCharging":18.9,"batteryHomesOver20kW":0,"backupHours":{"min":1.6,"median":2.8},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":3,"batteryHomesInterrupted":2,"backupDevice":"Line.fuse(r:p1udt14635-p1udt9411)p1u_266903","backupHomesInterrupted":64},"post":{"minVoltagePU":0.9639,"deltaMinVoltagePU":-0.00139,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.0,"feederMW":9.1077},"newViolations":false,"kva":50.0,"preLoadingPct":98.35,"naiveLoadingPct":133.97,"homesOnTransformer":3,"coordinates":[-97.80159010103289,30.421551111681055],"rank":32,"withinRank":21},{"element":"Line.l(r:p1udt13267-p1udt22607)","kind":"primary-segment (shaped weak line)","homesOut":1,"treeCheck":0,"batteryHomesOut":0,"homesDark":1,"kWLostDemand":2.6,"kWLostCharging":0,"batteryHomesOver20kW":0,"backupHours":null,"protection":{"device":"Line.fuse(r:p1udt20871-p1udt6993)p1u_266661","homesInterrupted":11,"batteryHomesInterrupted":2},"post":{"minVoltagePU":0.96523,"deltaMinVoltagePU":-6e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1531},"newViolations":false,"containsWeakLine":true,"preLoadingPct":0.2,"rank":33,"withinRank":11},{"element":"Transformer.tr(r:p1udt20871-p1udt20871lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":7.3,"kWLostCharging":14.6,"batteryHomesOver20kW":0,"backupHours":{"min":1.8,"median":1.8},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt20871-p1udt6993)p1u_266661","backupHomesInterrupted":11},"post":{"minVoltagePU":0.96477,"deltaMinVoltagePU":-0.00052,"worstHome":"p1ulv42409","maxTransformerLoadingPct":98.94,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1326},"newViolations":false,"kva":25.0,"preLoadingPct":99.5,"naiveLoadingPct":111.27,"homesOnTransformer":1,"coordinates":[-97.79503735109088,30.41424527904901],"rank":34,"withinRank":11},{"element":"Transformer.tr(r:p1udt14893-p1udt14893lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":5.8,"kWLostCharging":15.9,"batteryHomesOver20kW":0,"backupHours":{"min":2.2,"median":2.2},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","backupHomesInterrupted":1010},"post":{"minVoltagePU":0.96455,"deltaMinVoltagePU":-0.00074,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1329},"newViolations":false,"kva":25.0,"preLoadingPct":98.71,"naiveLoadingPct":103.91,"homesOnTransformer":1,"coordinates":[-97.80266103773407,30.421112530248188],"rank":35,"withinRank":27},{"element":"Transformer.tr(r:p1udt9798-p1udt9798lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":4.9,"kWLostCharging":16.8,"batteryHomesOver20kW":0,"backupHours":{"min":2.6,"median":2.6},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"feeder-head breaker/recloser (ASSUMPTION: not in the SMART-DS files)","backupHomesInterrupted":1010},"post":{"minVoltagePU":0.96467,"deltaMinVoltagePU":-0.00062,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1331},"newViolations":false,"kva":25.0,"preLoadingPct":98.41,"naiveLoadingPct":99.32,"homesOnTransformer":1,"coordinates":[-97.79665949084041,30.421189948368504],"rank":36,"withinRank":15},{"element":"Transformer.tr(r:p1udt19053-p1udt19053lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":9.0,"kWLostCharging":13.1,"batteryHomesOver20kW":0,"backupHours":{"min":1.4,"median":1.4},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt3034-p1udt5603)p1u_266308","backupHomesInterrupted":71},"post":{"minVoltagePU":0.96558,"deltaMinVoltagePU":0.00029,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":123.3,"feederMW":9.132},"newViolations":false,"kva":25.0,"preLoadingPct":98.32,"naiveLoadingPct":116.77,"homesOnTransformer":1,"coordinates":[-97.80425407993401,30.424519803541788],"rank":37,"withinRank":28},{"element":"Transformer.tr(r:p1udt14656-p1udt14656lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":13.0,"kWLostCharging":9.6,"batteryHomesOver20kW":0,"backupHours":{"min":1.0,"median":1.0},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt20871-p1udt6993)p1u_266661","backupHomesInterrupted":11},"post":{"minVoltagePU":0.96478,"deltaMinVoltagePU":-0.00051,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.132},"newViolations":false,"kva":25.0,"preLoadingPct":98.29,"naiveLoadingPct":133.95,"homesOnTransformer":1,"coordinates":[-97.79245842306344,30.408933939851607],"rank":38,"withinRank":11},{"element":"Transformer.tr(r:p1udt19056-p1udt19056lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":8.5,"kWLostCharging":13.5,"batteryHomesOver20kW":0,"backupHours":{"min":1.5,"median":1.5},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt19056-p1udt19057)p1u_267855","backupHomesInterrupted":8},"post":{"minVoltagePU":0.96499,"deltaMinVoltagePU":-0.0003,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.2,"feederMW":9.1326},"newViolations":false,"kva":25.0,"preLoadingPct":98.29,"naiveLoadingPct":114.72,"homesOnTransformer":1,"coordinates":[-97.80241298862498,30.419552192369114],"rank":39,"withinRank":17},{"element":"Transformer.tr(r:p1udt24004-p1udt24004lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":7.4,"kWLostCharging":14.5,"batteryHomesOver20kW":0,"backupHours":{"min":1.8,"median":1.8},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt12562-p1udt12879)p1u_267216","backupHomesInterrupted":43},"post":{"minVoltagePU":0.96527,"deltaMinVoltagePU":-2e-05,"worstHome":"p1ulv42409","maxTransformerLoadingPct":99.49,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.1,"feederMW":9.1335},"newViolations":false,"kva":25.0,"preLoadingPct":98.28,"naiveLoadingPct":110.01,"homesOnTransformer":1,"coordinates":[-97.79476847043478,30.434718834008905],"rank":40,"withinRank":24},{"element":"Transformer.tr(r:p1udt14636-p1udt14636lv)","kind":"transformer","homesOut":1,"treeCheck":0,"batteryHomesOut":1,"homesDark":0,"kWLostDemand":10.0,"kWLostCharging":12.1,"batteryHomesOver20kW":0,"backupHours":{"min":1.3,"median":1.3},"protection":{"device":"transformer fuse (ASSUMPTION: typical practice, not in the SMART-DS files)","homesInterrupted":1,"batteryHomesInterrupted":1,"backupDevice":"Line.fuse(r:p1udt19052-p1udt5086)p1u_266489","backupHomesInterrupted":15},"post":{"minVoltagePU":0.96488,"deltaMinVoltagePU":-0.00041,"worstHome":"p1ulv29755","maxTransformerLoadingPct":99.5,"overloadedTransformers":0,"voltageViolations":0,"maxPrimaryLineLoadingPct":126.2,"feederMW":9.1325},"newViolations":false,"kva":25.0,"preLoadingPct":98.22,"naiveLoadingPct":121.48,"homesOnTransformer":1,"coordinates":[-97.80450725955755,30.423394411164775],"rank":41,"withinRank":23}],"buildSeconds":0.5}}